# 进度报告: power - phase4_thermal_boiler_三通_faults
> 时间: 2026-06-30 16:47:27

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 三通焊缝裂纹扩展断裂 | 裂纹；断裂 | 机械；热 | 危急 | 三通相贯线焊缝处因结构应力集中、启停机交变热应力及管系推力，产生疲劳裂纹并扩展导致断裂失效 | 管道支吊架异常下沉或偏斜；保温层破损有蒸汽外泄；运行中管系局部异常振动 | [物理]主蒸汽管道轴向位移>5mm（适用：300MW及以上机组，置信：经验值）；[热]管壁内外温差>50℃（适用：冷态启机阶段，置信：经验值） | [在线]管道应力在线监测系统；[离线]超声波衍射时差法(TOFD)探伤 | 关键判据：应力监测超限且保温层有蒸汽泄漏；鉴别要点：若仅支吊架偏斜而无蒸汽泄漏，判定为支吊架失效（非三通本体断裂）；若泄漏伴随管系剧烈振动，需排除汽水两相流冲击 | 根本处理：割除缺陷管段重新焊接并进行整体热处理；临时处理：无，须立即停机处理 | 优化启停机速率控制热应力；定期校验管系支吊架状态 | 支吊架失效：支吊架失效仅表现为管系位移和冷热态受力不均，无蒸汽泄漏及焊缝开裂现象 | 高压焊工2名、起重工1名；工时48-72h（置信：经验值） | 超声波探伤仪、坡口机、热处理设备、氩弧焊机（置信：经验值） | 同材质三通管段、合金焊丝、保温材料（置信：经验值） | 防烫伤防护服、停机泄压至零方可施工（DL/T 869-2012，置信：标准值） | 焊缝无损检测100%Ⅱ级合格，硬度HB≤241（DL/T 869-2012，置信：标准值） |
| 三通内壁冲刷减薄穿孔 | 磨损；泄漏 | 机械 | 严重 | 高速蒸汽夹带颗粒物在流体转向区长期冲刷三通内壁，导致局部壁厚急剧减薄并穿透母材 | 就地可听见明显蒸汽泄漏嘶嘶声；附近保温层被吹散或伴有局部汽水潮湿现象 | [物理]三通肩部实测壁厚<理论计算最小壁厚（适用：额定运行压力下，置信：经验值） | [离线]超声波测厚；[带电]红外热成像测温 | 关键判据：停机超声波测厚发现局部壁厚低于设计下限；鉴别要点：若外壁出现盐垢结晶，区分为内部介质缓慢渗漏（非冲刷穿孔）；若大面积均匀减薄，区分为整体腐蚀减薄 | 根本处理：整体更换减薄超标的三通部件；临时处理：采取带压堵漏包套（视具体压力等级评估可行性） | 定期对易冲刷部位进行超声波测厚跟踪；控制蒸汽品质减少颗粒物 | 汽水共腾：汽水共腾导致蒸汽带水引发管道水击和温度骤降，无管壁减薄特征 | 管工2名、高压焊工2名；工时24-48h（置信：经验值） | 超声波测厚仪、角磨机、带压堵漏工具（置信：经验值） | 预制三通备件、堵漏胶/密封剂（置信：经验值） | 高温区域防烫伤，带压堵漏需严格评估作业风险（DL/T 869-2012，置信：标准值） | 测厚无死角，新焊缝探伤100%合格（GB/T 16507.4-2013，置信：标准值） |