# 进度报告: power - phase4_thermal_boiler_三阀组_faults
> 时间: 2026-07-01 16:08:06

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 三阀组阀体内漏 | 磨损；锈蚀 | 机械；化学 | 严重 | 阀门密封面长期受高速流体冲刷磨损，或因介质结晶发生电化学腐蚀，导致阀芯与阀座无法严密贴合，丧失关断隔离功能 | 就地压力表显示正压逐渐上升；变送器零点频繁漂移；进行排污操作时排液量极小或断流 | [物理]密封面内漏量>额定流量0.01%（适用：1.6MPa公称压力，置信：经验值）；[状态量]导压管内静压上升速率>0.05MPa/min（适用：关闭平衡阀后5分钟内，置信：经验值） | [在线]变送器历史趋势曲线记录；[离线]压力校验仪；[带电]HART手操器 | 关键判据：关闭三阀组高低压侧截止阀后，变送器显示压力持续上升。鉴别要点：若打开平衡阀压力即恢复且变送器输出稳定，可排除引压管路堵塞故障，确认为正负压侧截止阀内漏 | 根本处理：解体三阀组，对阀座阀芯进行研磨修复或更换组件；临时处理：利用系统允许的隔离间隙，反复开关截止阀利用流体冲刷带走密封面结晶杂质 | 规范变送器投停操作顺序，严禁带压强行开启截止阀；定期对导压管进行排污冲洗，防止结晶积聚 | 引压管路堵塞：堵塞时压力也是不变化，但打开排污阀时会有高压流体喷出且变送器无变化，内漏则排污顺畅且压力波动 | 仪表工2名；工时3-4h（置信：经验值） | 活动扳手、螺丝刀、研磨工具、压力校验仪（置信：经验值） | 三阀组修理包（含阀芯阀座）、聚四氟乙烯密封垫、生料带（置信：经验值） | 检修前必须关闭一次阀并打开排污阀泄压，确认导压管内无高温高压残液（DL/T 869-2012，置信：标准值） | 阀门密封性试验保压5分钟无可见渗漏；变送器零位漂移<满量程的0.1%（置信：经验值） |
| 三阀组外密封泄漏 | 裂纹；其他 | 机械；热 | 危急 | 阀体与变送器法兰连接处或螺纹接口因长期热胀冷缩交变应力产生微小裂纹，或密封垫片老化失效，导致高温高压介质外泄 | 变送器接头处有介质滴漏或明显水渍；保温层潮湿脱落；伴热管线附近可能有蒸汽冒出；现场可闻到介质异味 | [物理]法兰密封点泄漏率>0（适用：任何可视法兰接口，置信：经验值）；[物理]阀体表面裂纹深度>1mm（适用：铸钢/不锈钢材质，置信：经验值） | [在线]现场人工巡检目视检查；[离线]表面着色探伤（PT） | 关键判据：接头或阀体表面出现湿润、结垢及滴液现象。鉴别要点：若仅螺纹连接处湿润而阀体干燥，多为密封带老化导致的外漏；若阀体本身存在油渍状裂纹渗出，需判定为阀体材质开裂 | 根本处理：拆卸三阀组，更换受损阀体或密封垫片，重新按规定力矩紧固；临时处理：无，须立即切断一次阀隔离系统，进行带压堵漏或排空处理 | 定期检查紧固件力矩防松情况；冬季加强伴热保温巡检，防止冻裂；避免在高温段直接浇冷水引发热应力开裂 | 阀芯内漏：内漏表现为变送器测量值异常但外观无介质流出，外漏则直接表现为可视的介质泄漏 | 仪表工1名、管工1名；工时2-3h（置信：经验值） | 扭力扳手、管钳、着色探伤剂（置信：经验值） | 同规格备用三阀组总成、耐高温密封垫片、螺纹锁固胶（置信：经验值） | 必须穿戴防烫服和防护面罩；确认上下游阀门完全隔离并泄压至零后方可拆卸（DL/T 869-2012，置信：标准值） | 接头及阀体宏观检查无渗漏；1.5倍工作压力水压试验保压10分钟无压降（置信：经验值） |
| 三阀组阀杆卡涩 | 卡滞；锈蚀 | 机械 | 一般 | 阀杆与填料摩擦副因润滑干涸、介质结晶结垢，或填料压盖过紧，导致阀杆运动受阻，无法正常开关 | 手动旋转阀门手轮阻力极大；开关过程伴随异响或手感顿挫；阀杆表面可见划痕或锈迹；可能导致变送器无法投退 | [物理]阀门开关扭矩>15N·m（适用：DN5-DN15针型阀，置信：经验值）；[状态量]阀杆直线运动卡阻（适用：常温至200℃工况，置信：经验值） | [离线]手动操作检查；[离线]测力计测量手轮扭矩 | 关键判据：操作手轮存在机械死区或异常摩擦阻力。鉴别要点：若松开填料压盖半圈后卡涩消失，属填料过紧；若松开后仍卡涩且伴有金属摩擦异响，属阀杆弯曲或表面拉伤 | 根本处理：解体清洗阀杆去除锈垢，修复划痕或更换新阀杆，重新合理装配；临时处理：从填料函上方滴加少量渗透润滑剂，反复轻柔开关直至顺畅 | 提高导压管介质的流动性与净化度；定期活动阀门防止长期静止死结晶；选用耐腐蚀合金阀杆材质 | 平衡阀未开导致差压过大：此时也会感觉手轮极重，但表现为单向受力，且打开平衡阀后操作立刻变轻 | 仪表工1名；工时1-2h（置信：经验值） | 活动扳手、除锈剂、细砂纸、二硫化钼润滑脂（置信：经验值） | 阀杆组件、柔性石墨填料环（置信：经验值） | 拆卸时缓慢松开压盖释放残余压力；操作阀杆时避免使用加长套管暴力硬扳导致阀杆断裂（DL/T 869-2012，置信：标准值） | 阀门启闭轻便灵活无卡涩；填料压紧后无外漏且开关扭矩符合设计规范（置信：经验值） |