# 进度报告: power - phase4_thermal_boiler_三阀组密封垫片_faults
> 时间: 2026-06-29 15:53:00

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 三阀组密封垫片内漏 | 泄漏 | 机械；化学 | 严重 | 长期受高温高压蒸汽冲刷，密封材料发生应力松弛或高温蠕变，导致密封比压下降；或因蒸汽化学腐蚀导致垫片材质劣化，产生介质向阀体外部或引压管内部的渗漏。 | 肉眼可见阀体法兰接合面或引压管接头处有蒸汽逸出（外漏）；伴热管线附近有异常积水或结霜（内漏）；DCS显示对应测点（如压力、流量）数值出现非正常波动或逐渐失真。 | [物理]密封面泄漏率>10^-3 Pa·m^3/s（适用：水蒸气介质，常温至300℃，置信：经验值）；[状态量]测点压力变送器24h内漂移量>0.5%FS（适用：主蒸汽压力监测点，置信：经验值） | [在线]DCS测点参数趋势监测；[离线]目视检查结合手电筒光照法；[带电]红外热像仪扫描阀体表面温度场 | 关键判据：DCS参数漂移伴随阀体外观异常。鉴别要点：若DCS参数漂移但阀体无泄漏痕迹，需排查变送器本身故障或线路干扰；若仅阀体渗水而参数无变化，多为保温层内冷凝水而非内漏。 | 根本处理：隔离三阀组正负压侧，打开排污阀泄压至零，拆卸阀体螺栓更换同规格新垫片，清理密封面后对角紧固；临时处理：在确保安全前提下，使用专用夹具和高温密封胶进行外部带压堵漏。 | 定期校验变送器以确保参数基准准确；检修时严格控制法兰螺栓拧紧力矩；选用耐高温高压的柔性石墨或金属缠绕垫片。 | 变送器故障：区分要点为变送器故障通常无外泄蒸汽且重新校验后即可恢复稳定，而内漏常伴随外部汽水痕迹。 | 钳工2名；工时4-6h（经验值） | 扭力扳手、红外热像仪、法兰拆卸工具、带压堵漏工具（经验值） | 柔性石墨金属缠绕垫片、高温防卡剂、螺栓松动剂（经验值） | 作业前必须办理热力机械工作票，确认相关阀门已闭锁并完全泄压；带压堵漏作业人员需穿戴防烫服并持特种作业证（DL/T 869-2012，标准值） | 法兰结合面无明显汽水泄漏痕迹；工作压力下保压30分钟压力降<0.05MPa（DL/T 869-2012，标准值） |
| 三阀组密封垫片压溃破裂 | 破裂 | 机械 | 危急 | 检修安装时螺栓预紧力过大、受力极不均匀，或密封面存在微观缺陷，导致非金属垫片局部屈服压溃、金属骨架发生塑性变形甚至断裂，瞬间丧失密封能力。 | 隔离操作或系统冲管瞬间，阀体接合面突发大量蒸汽喷出；伴随尖锐的泄汽嘶嘶声；周边环境迅速弥漫高温蒸汽，相关测点参数可能骤降至零或满量程。 | [物理]螺栓预紧力矩偏离设计值>20%（适用：M12-M20法兰螺栓，置信：经验值）；[物理]垫片压缩率>35%或回弹率<15%（适用：柔性石墨金属缠绕垫片出厂/验收测试，置信：经验值） | [离线]超声波测厚仪检查密封面；[离线]扭矩扳手复测螺栓残余力矩；[离线]着色探伤（PT）检查法兰密封面微观裂纹 | 关键判据：突发性大量泄漏且发生在新检修或阀门操作后。鉴别要点：与垫片老化内漏区分，老化内漏为渐进过程且泄漏量小，压溃破裂为瞬间大量喷漏且多发于紧固后的启停阶段。 | 根本处理：立即紧急停运相关系统并泄压降温，拆卸三阀组法兰，彻底清理破损垫片残渣，修复受损密封面后更换新垫片并严格按力矩表对角紧固；临时处理：无，须立即停机降温泄压处理。 | 制定并严格执行法兰螺栓紧固力矩作业指导书；使用经过校验的数显扭力扳手；安装前检查法兰密封面平整度。 | 阀体砂眼泄漏：区分要点为泄漏点位置不同，阀体砂眼泄漏发生在阀体铸造本体上，而垫片破裂泄漏严格沿法兰接合面间隙喷出。 | 钳工2名、焊工1名（备用）；工时8-12h（经验值） | 扭力扳手、着色探伤剂、角磨机、法兰面修复工具（经验值） | 新批次的同规格金属缠绕垫片、法兰修复专用焊材（视损伤情况）（经验值） | 发生大量蒸汽泄漏时严禁人员靠近，防止高温烫伤；拆卸法兰时需确认系统压力绝对归零且余热散尽（DL/T 869-2012，标准值） | 法兰密封面无贯穿性裂纹或深沟槽；按规范力矩紧固后，1.25倍工作压力水压试验保压10分钟无渗漏（GB/T 13927-2008，标准值） |