# 进度报告: power - phase4_thermal_boiler_下降管_faults
> 时间: 2026-05-01 22:37:56

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 | D14 维护方法 | D15 报废标准 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 下降管内壁腐蚀 | 化学/机械 | 严重 | 锅炉水处理不当或运行中溶解氧、pH超标，导致下降管金属内壁发生均匀或点状腐蚀，壁厚减薄，强度下降。 | 锅炉排污率异常升高，炉水水质持续恶化，压力容器定检时壁厚减薄明显。 | 壁厚减薄率 [物理] ≤0.5 mm/年；腐蚀坑深度[物理] ≤原壁厚的30%；炉水pH [化学] 9.0~11.0；溶解氧[化学] ≤15 μg/L。 | 超声测厚[在线]；炉水水质在线监测[在线]；内窥镜检查[离线]。 | 若超声测厚显示壁厚低于最小需要壁厚（计算值），且炉水pH长期低于8.5或溶解氧大于50 μg/L，则判定为腐蚀减薄。 | 1. 停炉切割更换腐蚀段下降管；2. 修复水处理设备；3. 进行酸洗或高压水冲洗清除内壁附着物。工具：等离子切割机、焊接设备、测厚仪。 | 严格控制给水和炉水质量，保证除氧器正常运行，调节加药量使pH合格。 | 在腐蚀严重区段外加补板，带压堵漏。 | 可能导致爆管、大面积停炉。 | DL/T 438-2016 火力发电厂金属技术监督规程 | 某电厂下降管因给水溶解氧长期超标导致内壁大面积溃疡，定检时发现壁厚由8mm减至3.5mm，强制更换。 | 每半年进行一次超声测厚，每天记录炉水水质，每周排污化验。 | 壁厚减薄至设计壁厚的60%或发现穿透性裂纹，即判定报废。 |
| 下降管外壁腐蚀 | 化学/环境 | 一般 | 保温层破损或脱落使管壁直接接触潮湿空气或酸性烟气，发生化学或电化学腐蚀。 | 下降管外部保温不完整，有锈蚀斑点，局部油漆脱落。 | 外观锈蚀面积[物理] ≥20%表面积；腐蚀坑深[物理] ≥1mm。 | 目视巡检[在线]；卡尺测量坑深[离线]；涡流探伤[离线]。 | 目视检查发现明显锈蚀剥落，涡流检测发现壁厚损失超过原始壁厚的15%，即判定为外壁腐蚀。 | 1. 停炉后清理锈蚀表面；2. 打磨至金属光泽；3. 涂刷耐高温防锈漆；4. 修复保温层。工具：角磨机、测厚仪、油漆刷。 | 定期检查保温层完整性，及时修复破损，保持外壁干燥。 | 用带锈防腐涂料临时涂刷，外加防水胶带包裹。 | 若壁厚减薄严重，同样可导致强度不足。 | GB/T 2900.50-2008 电工术语 锅炉 | 某化工厂锅炉下降管因雨季保温受潮，外壁大面积锈蚀，涡流检测壁厚减薄0.8mm。 | 每季度巡检保温及外壁状况，雨后增加检查。 | 外壁锈蚀导致壁厚低于设计壁厚的70%时建议报废。 |
| 下降管焊缝裂纹 | 机械/热 | 危急 | 制造焊接缺陷或运行中热应力、振动导致焊缝产生疲劳裂纹，逐渐扩展。 | 焊缝表面有微小裂纹（着色探伤可见），附近有轻微渗水或蒸汽痕迹，运行时可能有异常振动。 | 裂纹长度[物理] ≥5mm；裂纹深度[物理] ≥壁厚的10%；焊缝硬度[HV] 超母材1.5倍。 | 磁粉探伤（MT）[离线]；渗透探伤（PT）[离线]；超声波探伤（UT）[离线]；振动监测[在线]。 | 磁粉或渗透探伤显示裂纹长度≥10mm，或超声波探伤判定裂纹深度超过壁厚20%，即判定为不合格焊缝。 | 1. 停炉后打磨消除裂纹；2. 补焊并做热处理；3. 重新进行无损检测。工具：角磨机、焊机、温控加热器、无损检测设备。 | 严格控制焊接工艺和焊后热处理，选用匹配焊材，运行中避免快速冷热交替。 | 打止裂孔阻止裂纹扩展，带压密封。 | 焊缝裂纹可能导致下降管断裂，引发严重事故。 | NB/T 47013-2015 承压设备无损检测 | 某自备电厂下降管环焊缝因未进行焊后热处理，运行2年后磁粉探伤发现周向裂纹长120mm，紧急停炉处理。 | 每次大修时对下降管所有焊缝进行100%无损检测，日常巡检观察渗漏痕迹。 | 焊缝存在穿透性裂纹或裂纹深度超过壁厚50%，经两次补焊仍有裂纹产生，应报废该段管道。 |
| 下降管汽水分层 | 热/机械 | 严重 | 下降管布置不当或受热不均，管内产生双相流动，汽水混合物形成弹状流或分层流，引起水锤和振动。 | 下降管出现间歇性剧烈振动、异响，进出口压差波动大，水冷壁局部超温。 | 振动频率[物理] 10~50Hz；振幅[物理] ≥0.5mm；进出口压差波动[物理] ≥额定值的20%。 | 加速度传感器监测振动[在线]；压力变送器监测压差[在线]；听棒检查[离线]。 | 在线振动频谱中出现与压差波动同频的峰值，且压差波动超过20%额定压差，并伴有周期性撞击声，判断为汽水分层。 | 1. 停炉后检查下降管布置是否合理，有无汽化点；2. 调整或增加下降管，保证流速；3. 避免下降管受热。工具：图纸核对、流速计。 | 设计时应保证下降管不受烟气加热，入口保证有足够过冷度，避免带汽。 | 降低锅炉负荷，提高汽包水位运行。 | 可能引起水循环故障，导致水冷壁大面积爆管。 | JB/T 1609-1993 锅炉炉膛及水循环设计导则 | 某小型锅炉下降管紧邻炉墙未绝热，低负荷时下降管内产生蒸汽，导致水循环停止，水冷壁顶棚管过热胀粗。 | 日常监盘注意下降管是否有振动，检查下降管保温是否完好。 | 下降管因布置问题导致频繁汽化，且无法改造，应整体更换为下降管分配系统。 |
| 下降管堵塞 | 机械/化学 | 严重 | 水垢、铁锈或其它异物在下降管入口或内部积聚，阻碍循环水量。 | 下降管前后压差增大或减小；水冷壁回水管温度偏低；锅炉出力不足。 | 下降管压差 [物理] 偏离设计值±30%；水冷壁出口水温 [物理] 低于设计值10℃以上。 | 差压变送器监测[在线]；温度计监测[在线]；管内电视检查[离线]。 | 下降管压差异常，且水冷壁循环量下降，排除阀门故障后，用内窥镜检查发现异物，则判定为堵塞。 | 1. 停炉后打开下降管联箱手孔；2. 机械或高压水清洗疏通；3. 更换滤网。工具：高压水枪、内窥镜、疏通钻。 | 确保给水水质，汽包内部装置完好，防止杂质进入下降管。 | 在管路上加装临时反冲洗管线，在线冲洗。 | 导致水循环恶化，烧损水冷壁。 | DL/T 805-2016 火力发电厂汽水化学监督导则 | 某热电厂下降管入口被剥落的汽水分离器铁锈堵塞一半，造成水冷壁循环不良，多处炉管过热。 | 每周记录下降管压差，每次停炉检查汽包下降管入口滤网。 | 无法机械疏通的严重堵塞段，应切割更换。 |
| 下降管振动疲劳 | 机械 | 一般 | 由于水流不稳定或汽水分层等原因引起的管道持续振动，导致管道支吊架松动，管壁产生高频疲劳。 | 下降管振幅偏大，支吊架松动，焊缝或弯头出现微裂纹。 | 振动速度 [物理] ≥10mm/s RMS；支吊架受力不均[物理] 超过设计载荷20%。 | 振动监测[在线]；支吊架状态检查[离线]；超声波检测焊缝[离线]。 | 振动监测速度超过10mm/s并持续1小时以上，且检查发现支吊架松动，即判定为振动疲劳风险。 | 1. 重新计算支吊架布置，增加减振器；2. 补焊有微裂纹的焊口。工具：振动分析仪、焊接设备、力矩扳手。 | 合理设计下降管管径和流速，消除汽化源，安装合格的减振装置。 | 临时增加木楔或紧固支吊架，降低负荷运行。 | 长期振动可导致管道断裂，引发泄漏、缺水事故。 | ASME OM Code 美国机械工程师学会运行维修规程 | 某垃圾焚烧炉下降管因两相流导致大幅振动，运行一年后所有吊架均松动，管段出现多条细微裂纹。 | 每季度测量振动值，检查支吊架紧固情况。 | 振动速度长期超过11mm/s且减振改造无效时，更换该管段并重新设计管路。 |

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 | D14 维护方法 | D15 报废标准 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 下降管制造缺陷（分层/夹渣） | 机械/材料 | 危急 | 管材在轧制或制造过程中内部存在非金属夹杂物、分层或严重偏析，运行时在高温高压及交变载荷下扩展为裂纹，导致突然破裂。 | 停炉无损检测时发现大面积分层或密集型夹渣，运行中可能有轻微泄漏。 | 单个夹渣面积[物理] ≥焊缝或母材评定线；分层面积[物理] ≥10cm²；缺陷间距[物理] ≤自身高度2倍。 | 超声波探伤（UT）[离线]；相控阵检测[离线]；射线探伤（RT）[离线]。 | 超声波探伤发现缺陷回波幅度超过定量线，且指示长度超过50mm或面积超过10cm²，即判为制造严重缺陷。 | 1. 停炉后对缺陷部位进行磨除或镗削消除；2. 补焊后做整体消除应力热处理；3. 再次全面无损检测复验。工具：超声波检测仪、深度打磨机、焊机和局部热处理设备。 | 新管段安装前必须做100%材质复验和无损检测，严格执行采购技术规范。 | 带压堵漏或加装卡具注胶密封，降低参数运行。 | 可能引发突发性爆管，造成停炉、人员伤亡。 | GB/T 5310-2017 高压锅炉用无缝钢管<br>DL/T 438-2016 火力发电厂金属技术监督规程 | 某超临界锅炉下降管在试运期间发生爆管，经分析为管段存在原始分层，高压下沿分层方向撕裂，裂口长达300mm。 | 新装下降管入库前100% UT/MT检查，运行后每次B修对焊缝及热影响区做抽查。 | 发现贯穿性分层或夹渣面积超过壁厚方向投影面积的50%，无条件报废更换。 |
| 下降管入口汽化 | 热/化学 | 严重 | 汽包压力急剧下降、水位过低或下降管入口漩涡导致蒸汽被吸入下降管，形成汽塞，水循环压头急剧降低。 | 汽包水位剧烈波动，下降管出口水温瞬时升高，水冷壁循环流量下降，管壁温度快速上升。 | 汽包压力下降速率[物理] ≥0.5MPa/min；下降管入口欠焓[物理] ≤5kJ/kg；汽包水位低值[物理]  ≤-150mm（额定水位）。 | 汽包压力和液位变送器[在线]；炉水循环泵进出口差压[在线]；下降管出口热电偶[在线]。 | 当汽包压力下降速率超过0.5MPa/min且液位低于-150mm，同步出现下降管出口温升超过正常值15℃，判定入口汽化。 | 1. 紧急降低炉膛热负荷；2. 增大给水补水提高汽包水位；3. 检查下降管入口隔栅或防漩涡装置是否损坏；4. 修复汽包紧急放水阀门内漏。工具：内窥镜、焊接设备。 | 严格维持汽包水位和压力稳定，避免大幅滑参数运行，安装防漩涡装置。 | 立即手动触发MFT（主燃料跳闸）紧急停炉，防止水冷壁大面积烧损。 | 全面破坏水循环，导致水冷壁大面积过热、胀粗甚至爆管。 | JB/T 1609-1993 锅炉炉膛及水循环设计导则<br>DL/T 612-2017 电力工业锅炉压力容器监察规程 | 某300MW机组因汽包水位自动调节失灵，低水位运行导致下降管入口汽化，水循环停滞10秒，后水冷壁出现四处爆管。 | 每月做汽包水位高低保护传动试验，大修检查下降管入口防漩涡装置。 | 下降管因入口汽化导致内部结构烧损变形，无法保证水循环压头时需整体更换。 |
| 下降管支管（汽水引入管）撕裂 | 机械/环境 | 危急 | 连接汽包与下降总管或下降总管与下联箱的短管（引入管），因温差变化大、膨胀受阻或角焊缝应力集中，导致焊趾处根部撕裂。 | 支管与联箱/汽包角焊缝出现渗水、白色盐渍，保温层潮湿，运行中有刺耳泄漏声。 | 裂纹长度[物理] ≥5mm；管接头角焊缝超声回波[物理] 超过DAC曲线20%；管系热位移[物理]  ≥设计值50%。 | 宏观检查[离线]；渗透探伤[离线]；超声波探伤[离线]；支吊架冷/热态位移检查[离线]。 | 渗透探伤发现角焊缝存在长度超过5mm的表面开口裂纹，或超声波检测发现埋藏裂纹深度超过壁厚15%，即判定失效。 | 1. 停炉后剔除失效支管及焊肉；2. 修整坡口，更换新短管；3. 严格执行焊接工艺和焊后热处理；4. 调整附近支吊架使其热态位移限定在合理范围。工具：角磨机、焊机、里氏硬度计、测厚仪。 | 优化支管柔性设计以吸收膨胀，定期检查膨胀指示器，防止膨胀受阻。 | 切除泄漏支管并加堵板，待大修处理。但会导致水循环不均匀。 | 支管根部断裂会导致大量汽水喷出，引发停炉、烫伤。 | DL/T 438-2016 火力发电厂金属技术监督规程<br>DL/T 869-2012 火力发电厂焊接技术规程 | 某锅炉下降管分配联箱连接短管因应力未释放，多次从根部焊趾处拉裂泄漏，补焊6次无效后整套更换。 | 每次停炉重点检查所有下降管支管的角焊缝及邻近母材，进行渗透探伤。 | 对多次补焊维修后仍频繁开裂、材质严重劣化（硬度超标）的管段，应彻底更换。 |