# 进度报告: power - phase4_thermal_boiler_下降管_faults
> 时间: 2026-05-21 04:01:21

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 |
|--------|----------|----------|----------------|----------|----------------|----------------|----------|---------|----------|
| 下降管异物堵塞 | 机械 | 严重 | 安装遗留物、衬里脱落或水垢块在下降管入口或弯头处聚集，阻碍正常水循环，导致局部过热。 | ①汽包水位波动异常；②下降管所在回路水冷壁管壁温差突然增大；③局部水冷壁出口蒸汽温度偏高。 | [状态量]水冷壁管壁温差>30℃（同回路相邻管对比，置信：经验值）；[物理]下降管进出口压差>设计值20%（置信：待核实） | [在线]炉膛出口烟温探针；[在线]水冷壁壁温热电偶；[离线]内窥镜检查 | 对比下降管前后回路壁温分布，若某回路壁温高于相邻回路且对应下降管无流量信号，则判断堵塞。 | 根本处理：停炉冷却后，割管用内窥镜定位堵塞物，高压水射流或机械绞刀清理。临时处理：提高循环泵出力，调整燃烧偏斜，仍无效应停炉。 | 安装前彻底清洁下降管，加装临时滤网，首次启动后冲洗管路；水质控制防止结垢。 |
| 下降管外壁腐蚀泄漏 | 腐蚀 | 危急 | 烟气侧硫腐蚀或保温下腐蚀（CUI）使管壁减薄穿孔，管内高温高压水汽喷出，可能伤人并导致水循环失衡。 | ①下降管保温层外冒汽或滴水；②炉膛负压突然波动；③泄漏处附近有嘶嘶声；④补水量异常增大。 | [物理]泄漏声发射信号>20dB（背景噪声，置信：待核实）；[化学]炉水pH>10.5（置信：待核实）；[状态量]壁厚减薄>30%原壁厚（置信：待核实） | [在线]锅炉在线声发射检漏系统；[离线]超声测厚；[离线]磁性测厚仪测保温下腐蚀 | 声发射传感器捕捉到持续中高频信号，结合补水量在无其他用汽突变下骤增，可定位泄漏；停机后通过目视或测厚确认。 | 根本处理：停机后确定缺陷范围，更换腐蚀管段，焊接修复，恢复保温并做好防水密封。临时处理：紧急停炉，不得带压堵漏。 | 定期拆除保温抽检管壁；采用耐腐蚀合金管材；保持保温层完好并防水；优化燃烧减少硫腐蚀。 |
| 下降管水循环停滞/倒流 | 热工水力 | 危急 | 启动初期或低负荷时循环动力不足，下降管内水无法正常向下流动或产生倒流，导致水冷壁严重缺水干烧。 | ①水冷壁出口蒸汽温度急剧升高；②汽包水位大幅度晃动；③下降管外壁温度异常升高（倒流时热水进入）。 | [物理]下降管入口段压差<0.5kPa（额定负荷对比，置信：经验值）；[状态量]水冷壁出口联箱温差>60℃（置信：待核实） | [在线]下降管入口/出口差压变送器；[在线]水冷壁出口集汽联箱热电偶 | 启动中炉水泵已投入但下降管差压接近零，相应水冷壁出口温度快速上升且无饱和特征，判断停滞。 | 根本处理：建立稳定蒸汽负荷后，重新提升循环泵转速，缓慢增加燃烧率；检查下降管入口滤网是否堵塞。临时处理：立即降低燃烧率，增加给水流量，停止升负荷；若无法建立循环则紧急停炉。 | 冷态启动时按规定建立足够循环水量；保持水冷壁清洁无垢；避免过快降低负荷；安装循环可靠监测装置。 |
| 下降管内部冲刷沟槽 | 机械 | 一般 | 长期高流速水及含固体颗粒冲刷下降管内壁弯头处，形成狗腿状沟槽，剩余壁厚不足时发生爆管。 | ①弯头外表面圆周可见水痕或蒸汽；②运行时无显著异常，壁厚监测发现局部减薄。 | [物理]弯头最小壁厚<2.5mm（管道设计压力下，置信：经验值） | [离线]超声C扫描成像；[离线]射线探伤（RT） | 定期测厚发现弯头背弧壁厚比直管段薄15%以上，且内部有明显凹坑。 | 根本处理：更换冲蚀弯头，加装耐磨衬板或采用大曲率半径弯头。临时处理：壁厚不足但未泄漏时，限制使用并优先安排停炉更换。 | 锅炉运行中控制水质铁含量，减少氧化皮颗粒；弯头选材升级为Cr-Mo钢；增加弯头测厚频次。 |
| 下降管与汽包连接焊缝裂纹 | 机械 | 严重 | 频繁交变热应力或焊接残余应力造成下降管管座焊缝热影响区萌生疲劳裂纹，进而扩展漏汽。 | ①管座焊缝表面有渗透剂显示裂纹；②运行时高压水汽喷射，汽包间有异响；③泄漏较大时汽包水位下降。 | [状态量]裂纹深度>2mm或长度>10mm（置信：待核实）；[物理]焊缝处超声波反射波幅>80%参考DAC曲线（置信：待核实） | [离线]磁粉探伤（MT）；[离线]相控阵超声检测；[在线]声发射监测 | 停机探伤发现焊缝或热影响区线性显示，打磨确认裂纹；运行时通过声发射定位到该区域持续性信号。 | 根本处理：清除裂纹，打磨后补焊并进行焊后热处理；若管座母材损伤则更换管座。临时处理：裂纹未贯穿且能维持运行时，带压堵漏夹具抑制漏量，尽早安排停炉。 | 改善汽包与下降管连接的柔性设计；运行中控制启停速度，减小热应力；对新焊缝进行100%无损检测。 |
| 下降管入口汽化（带汽） | 热工水力 | 严重 | 汽包压力突然降低或水位过低，下降管入口出现闪蒸，蒸汽占据部分流通截面积，循环倍率严重下降，水冷壁冷却不足。 | ①汽包水位计剧烈波动或出现虚假水位；②下降管入口附近有明显的水击声；③水冷壁出口工质温度快速上升；④炉水泵压头波动。 | [物理]下降管入口过冷度<3℃（额定压力下，置信：经验值）；[状态量]汽包水位低于-100mm正常水位（置信：经验值） | [在线]汽包水位计；[在线]下降管入口温度热电偶；[在线]下降管差压变送器 | 汽包压力骤降或水位低时，下降管入口水温对应的饱和温度与汽包压力下的饱和温度之差小于3℃，且伴随水位低报警，判定为入口汽化。 | 根本处理：增加给水量提高汽包水位，减缓降压速率；检查定排阀门是否误开。临时处理：立即降低炉膛燃烧率，增加循环泵出力；若无法消除汽化，紧急停炉。 | 汽包水位低保护可靠投用；避免快速降负荷；确保下降管入口淹没深度满足防汽化要求。 |
| 下降管振动疲劳 | 机械 | 严重 | 水循环不稳定或两相流激振引起下降管剧烈振动，长期导致管道支吊架松脱、管壁疲劳开裂。 | ①下降管本体及支撑结构可见高频抖动；②支吊架弹簧或连接螺栓有松动、磨损痕迹；③运行中下降管区域有明显嗡嗡声或共鸣。 | [物理]振动位移幅值>150μm（峰-峰值，置信：经验值）；[状态量]支吊架紧固力矩下降>30%初始值（置信：待核实） | [在线]振动位移传感器（涡流或加速度）；[离线]频闪测振仪；[离线]支吊架力矩扳手检查 | 振动位移传感器信号频谱分析，在0.5~10Hz范围存在持续高幅分量，且现场支架有明显晃动感，排除炉水泵机械振动后，判定为下降管振动。 | 根本处理：优化支吊架布置，增设阻尼器或液压抗振支架；对薄弱直管段进行局部加强。临时处理：调整炉水泵转速避开共振频率，限负荷运行，增加临时支撑。 | 水循环设计阶段进行模态分析；安装过程中严格按设计调整支吊架；运行中开展振动在线监测。 |
| 下降管内壁氧化皮堆积 | 机械 | 一般 | 汽水回路中不锈钢管氧化皮剥落物随水循环累积在下降管低位死角或弯头处，减小流通面积，导致局部过热。 | ①下降管两侧水冷壁温差逐渐增大；②定期检查下降管底部沉积物取样有黑色磁性粉末；③水冷壁出口温差异常。 | [状态量]下降管下弯头温升>10℃（同比邻管，置信：经验值）；[化学]给水铁含量>20μg/L（置信：待核实） | [离线]管道内窥镜；[离线]弯头射线探伤；[在线]水冷壁壁温热电偶 | 多次割管取样发现大量氧化皮，且下降管弯头背弧壁温持续缓慢上升，排除结垢后判为氧化皮堆积。 | 根本处理：停机后割管使用机器人或高压水冲洗清除氧化皮；改造下降管结构避免死角。临时处理：在上升管侧加大排污，利用水流扰动携带部分氧化皮，加强监视壁温。 | 控制过热器/再热器氧化皮生成，防止大块脱落；新机组启动后进行大流量冲洗；增加下降管底部排污点。 |
| 下降管膨胀节撕裂 | 机械 | 危急 | 膨胀节选材不当、安装错位或应力腐蚀，导致波纹管开裂，高温高压介质喷出，威胁人身和设备安全。 | ①膨胀节外罩上有蒸汽溢出或可见裂纹；②炉膛压力波动；③泄漏处发出尖锐啸声；④补水量急增。 | [物理]泄漏声发射幅值>35dB（距源1m，置信：经验值）；[状态量]膨胀节补偿位移超出设计值±20%（置信：待核实） | [在线]声发射泄漏监测；[离线]渗透探伤或氦检漏；[在线]位移计监测膨胀量 | 机组启停中发现膨胀节位移超出设计范围，或声发射检出持续高强度宽带信号，且外罩有明显气雾，判为膨胀节损坏。 | 根本处理：更换撕裂的波纹管，重新对中安装并校正管道应力，采用耐晶间腐蚀不锈钢。临时处理：紧急停炉，不得在运行中带压堵漏；停炉后临时用钢板包覆并灌浆临时封闭，但必须尽快安排更换。 | 膨胀节选型考虑全工况位移；安装时冷拉调整；运行中定期检查导流筒及外罩密封；每年进行膨胀节测厚和渗透探伤。 |