# 进度报告: power - phase4_thermal_boiler_下降管_faults
> 时间: 2026-05-27 13:22:00

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 下降管焊缝或母材泄漏 | 机械；热 | 危急 | 下降管长期在高温高压水循环工况下，焊缝热影响区或母材因焊接残余应力、热疲劳、苛性腐蚀（碱脆）或局部汽化（偏离核态沸腾）导致晶间裂纹或穿晶裂纹，最终贯穿管壁引发泄漏。 | 1. 锅炉补水量异常增大。<br>2. 炉膛负压波动，从看火孔或检查门可见蒸汽或水气喷出。<br>3. 泄漏点附近有刺耳啸叫声。<br>4. 同一循环回路的其他水冷壁管或上升管可能因供水中断而过热。 | [状态量]锅炉补水量变化率(m³/h) > 正常运行值的200%（置信：经验值）<br>[物理]炉膛负压 > +50Pa（适用：平衡通风锅炉；置信：经验值） | [在线]补水流量计<br>[在线]炉膛压力变送器<br>[离线]锅炉内部目视检查<br>[离线]磁粉探伤或渗透探伤 | 关键判据：同时出现锅炉补水量突增与炉膛负压异常升高至正压。<br>鉴别要点：若仅有补水量增大而炉膛负压无明显变化，需鉴别省煤器泄漏或过热器泄漏（通过排烟温度、汽水系统压力变化及泄漏声源定位进一步区分）。 | [规程级]根本处理：立即停炉，执行“四管泄漏”抢修规程。待冷却后，对泄漏部位进行打磨，采用符合DL/T 869标准的焊接工艺进行补焊处理，工具包括角磨机、焊机、焊条烘干箱。切割严重损伤管段，更换同材质新管。<br>临时处理：无，须立即停机处理。 | 1. 大修中严格按DL/T 438标准100%检查下降管焊缝。<br>2. 严格控制炉水水质，避免碱度超标，执行GB/T 12145标准。<br>3. 启停炉严格执行升温升压曲线，减少热应力冲击。 | 省煤器管泄漏：排烟温差增大，泄漏声集中在尾部烟道。 |
| 下降管入口漩涡汽蚀 | 热；机械 | 严重 | 汽包水位过低或下降管入口设计不当，导致下降管入口处形成漏斗状漩涡，将蒸汽吸入下降管。蒸汽泡的溃灭产生水力冲击，对管壁材料造成汽蚀破坏，并阻碍水循环，可能导致水冷壁管过热。 | 1. 下降管内有间断的“噼啪”水击声。<br>2. 汽包水位计水位降低且示值大幅波动。<br>3. 水冷壁出口集箱温差增大，部分管壁温度急剧升高。 | [物理]下降管压差 < 设计值的70%（适用于满负荷工况；置信：经验值）<br>[物理]汽包水位 < -100mm（适用：额定蒸发量；置信：经验值） | [在线]汽包电接点水位计/差压水位计<br>[在线]下降管入口压差变送器<br>[离线]停炉后内窥镜检查入口段内壁蜂窝状麻点 | 关键判据：汽包低水位报警，伴随下降管特有入口水击声。<br>鉴别要点：与给水管道水击鉴别。给水管道水击通常在管道弯头、阀门处发生，且与给水调节阀动作关联；下降管入口漩涡汽蚀声音位于汽包内部下降管入口，与水位直接相关。 | [规程级]根本处理：立即降低锅炉负荷，提高给水量恢复汽包正常水位。若漩涡汽蚀已造成管壁严重减薄（壁厚<设计最小壁厚），须停炉更换下降管入口段或进行堆焊修复，工具包括超声波测厚仪、焊机。<br>临时处理：紧急补水提高汽包水位至正常范围，降低负荷以降低循环流速，抑制漩涡形成。 | 1. 保持汽包水位在正常范围内，并设置低水位报警与联锁保护。<br>2. 为确保循环可靠性，下降管入口设计时应保证足够的淹没深度和防涡流装置。 | 给水管道水击：声音传导路径不同，与汽包水位无直接强关联。 |
| 下降管绝热层损坏 | 热 | 一般 | 敷设在下降管外部的绝热保温材料（岩棉、硅酸铝等）因长期运行振动、检修踩踏、进水受潮或金属护板破损而脱落、粉化或塌陷，导致散热损失增大，并可能使附近钢架过热。 | 1. 用红外测温仪检测到管道外护板表面温度异常升高，有明显热点。<br>2. 保温层外表“冒汽”或冬季结霜，雨季明显。<br>3. 相同负荷下锅炉热效率略有下降。 | [物理]保温层外表面温度 > 50°C（适用：环境温度25°C；GB/T 4272-2008，置信：标准值） | [离线]红外热成像仪定期扫描<br>[离线]运行人员巡视检查外观破损 | 鉴别要点：在锅炉正常运行时，通过红外热成像观察管道表面温度分布。若某区域出现温度异常升高且边界清晰，通常对应局部保温脱落；若整体温度偏高，则为材料性能退化。需与因管道内部介质异常导致的管壁温度升高相鉴别，后者表现为整个管段均匀升温，且停机后温度下降速度不同。 | [经验级]根本处理：待停炉降温后，拆除破损保温金属护板，更换并重新敷设同规格保温材料（作业须遵守高处作业规范，工具需扳手、美工刀等）。<br>临时处理：若在运行中发现局部“热点”，应加强监测；若保温层脱落导致附近油管路或电缆接近其耐温极限，须进行临时隔热遮蔽或停炉处理。 | 1. 定期使用红外热像仪检查保温状况。<br>2. 防雨防潮，及时修复破损金属护板。<br>3. 检修时规范作业，避免踩踏保温层。 | — |