# 进度报告: power - phase4_thermal_boiler_下降管_faults
> 时间: 2026-06-29 10:43:46

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 下降管管座焊缝泄漏 | 泄漏 | 机械；热 | 危急 | 下降管与汽包或集箱连接的管座焊缝处因热应力交变、结构应力集中产生疲劳裂纹，贯穿管壁导致汽水混合物外漏 | 就地可听到明显泄漏嘶嘶声；炉膛负压剧烈波动甚至变正压；补水量异常增加；泄漏点周围保温层湿润脱落 | [物理]炉膛负压波动幅度>100Pa（适用：额定负荷运行工况，置信：经验值）；[物理]给水流量与主蒸汽流量偏差>30t/h（适用：大容量煤粉锅炉，置信：经验值） | [在线]炉膛负压变送器；[在线]给水/蒸汽流量计；[离线]超声波测厚仪；[离线]红外热像仪 | 关键判据：给水流量大于蒸汽流量且炉膛压力异常升高。鉴别要点：若停炉后保压检查压力仍快速下降，可确认为水汽系统泄漏；需检查省煤器或水冷壁是否同时存在泄漏，通过超声波局部定位泄漏声源最大处以区分具体泄漏管段 | 根本处理：划定隔离区域，申请紧急停炉，待锅炉冷却至常温后进行内部检修；临时处理：无，须立即停机处理，严防泄漏扩大冲刷相邻管排引发爆管 | 定期对下降管管座角焊缝进行无损探伤抽查；控制锅炉启停速率，降低交变热应力 | 水冷壁管泄漏：区分要点在于水冷壁泄漏通常伴随炉膛内部有清晰泄漏异响且燃烧不稳，而下降管泄漏多在炉外 | 高压焊工2名、起重工1名；工时48-72h（置信：经验值） | 红外热像仪、超声波测厚仪、射线探伤设备、氩弧焊机（置信：经验值） | 同材质管段、焊丝、保温材料（置信：经验值） | 必须待锅炉完全冷却且内部通风换气合格后方可进入作业，防止汽水烫伤及缺氧窒息（DL/T 869-2012，置信：标准值） | 焊缝表面无裂纹、气孔等缺陷，100%射线或超声波探伤合格，水压试验无渗漏（DL/T 869-2012，置信：标准值） |
| 下降管内部异物堵塞 | 堵塞 | 机械；流体；化学 | 严重 | 检修遗留物（如滤网、工具、保温棉）或水垢剥落碎屑聚集在下降管弯头或下集箱入口，导致水循环阻力剧增，水循环破坏 | 水冷壁管局部温度异常升高甚至超温报警；下降管上下端压差异常增大；严重时水冷壁发生爆管 | [物理]下降管进出口压差偏离设计基准值>0.2MPa（适用：额定负荷工况，置信：经验值）；[物理]水冷壁管壁温度超出报警限值（适用：变负荷或稳态运行，置信：经验值） | [在线]压差变送器；[在线]水冷壁壁温热电偶；[离线]内窥镜 | 关键判据：下降管压差异常增大伴随水冷壁管整体或局部超温。鉴别要点：与给水流量不足引起的整体超温区分，若给水流量正常且省煤器出口温度正常，仅下降管压差异常，可排除给水泵故障，指向管内堵塞 | 根本处理：停炉冷却后，割开下降管弯头或手孔，使用内窥镜定位异物并取出，清洗内部管道；临时处理：无，须立即停机处理，防止大面积水冷壁超温爆管 | 检修后严格执行封闭前的异物检查制度；加强锅炉水质监督，防止结垢大量生成 | 给水管道堵塞：区分要点在于给水管道堵塞会导致省煤器前给水压力骤降及流量不足，而下降管堵塞给水系统参数多表现为正常 | 钳工3名、探伤人员1名；工时24-48h（置信：经验值） | 管道内窥镜、角磨机、电焊机、手电筒（置信：经验值） | 密封垫片、焊材、备用手孔盖（置信：经验值） | 割管及焊接作业需严格办理动火工作票，确认管内无残余压力及汽水；若需进入下集箱或下降管内部探查，必须执行受限空间作业规程，强制通风换气，连续监测含氧量（19.5%-23.5%），使用12V防爆照明，设专人监护（DL/T 869-2012，置信：标准值） | 管道内部畅通无异物，内窥镜检查无残留，系统恢复后水循环正常，各管壁温度分布均匀（置信：经验值） |
| 下降管外壁氧腐蚀 | 腐蚀 | 化学；环境 | 严重 | 炉外下降管保温层破损进水，导致管壁金属长期暴露于潮湿环境发生电化学腐蚀，管壁减薄，承压能力下降 | 保温层破损脱落且有湿润锈水渗出；管壁局部出现溃疡状腐蚀坑点；严重时承压下降发生泄漏 | [化学]炉外大气相对湿度>70%（适用：保温层破损区域，置信：经验值）；[物理]下降管局部管壁减薄量>10%设计厚度（适用：停机检修期间，置信：经验值） | [离线]超声波测厚仪；[离线]磁粉探伤仪；[离线]电火花检漏仪 | 关键判据：保温层下存在湿润锈迹且超声波测厚显示管壁明显减薄。鉴别要点：与管内介质腐蚀区分，管内腐蚀通常伴随水质化验异常（如pH值下降），且内窥镜检查可见内壁大面积溃疡；而外壁氧腐蚀仅限于保温层破损且受潮的管段外部 | 根本处理：彻底清除破损保温层，打磨清理金属表面锈蚀物，对减薄超标管段进行补焊或更换，重新敷设防水保温层并包覆外护皮；临时处理：对轻微减薄处进行记录跟踪，使用防水胶带或临时防雨布对破损保温层进行包扎防水 | 定期巡检下降管保温层及外护皮完整性，发现破损及时修复；做好锅炉外护板的密封防水，防止雨水飘入 | 汽包或集箱外壁腐蚀：区分要点在于发生位置不同，汽包腐蚀多发生在人孔门及接管座附近，下降管腐蚀沿管路走向分布 | 防腐工2名、高压焊工1名；工时16-24h（置信：经验值） | 超声波测厚仪、角磨机、电焊机、保温层敷设工具（置信：经验值） | 防腐底漆、保温棉、金属外护皮、焊材（置信：经验值） | 打磨及焊接作业需做好防尘防火措施，高处作业需搭设合格的脚手架并系好安全带（DL/T 869-2012，置信：标准值） | 腐蚀坑点已完全清除或补焊，超声波测厚显示管壁厚度满足设计强度要求，保温层平整密实且外护皮防水良好（置信：经验值） |