# 进度报告: power - phase4_thermal_boiler_中心筒_faults
> 时间: 2026-06-30 11:45:29

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 中心筒磨损减薄 | 磨损 | 机械 | 严重 | 高速含尘烟气长期冲刷中心筒壁面，导致金属管壁厚度逐渐减薄，强度下降 | 筒体壁厚明显低于设计值；表面出现冲刷凹坑或沟槽 | [物理]剩余壁厚<3mm（适用：碳钢材质，置信：经验值） | [离线]超声波测厚仪；[离线]游标卡尺 | 测厚数据低于阈值且表面有冲刷痕迹，可判定为磨损；若壁厚均匀减薄且表面光滑，需考虑化学腐蚀（与腐蚀鉴别） | 根本处理：更换磨损严重段或整体更换中心筒；临时处理：对局部轻微磨损进行防磨喷涂或堆焊加固 | 优化烟气流速场；选用耐磨材料；定期进行壁厚测厚 | 中心筒腐蚀 | 钳工2名、焊工2名；工时8-12h（经验值） | 焊接设备、卷板机、起吊设备、超声波测厚仪（经验值） | 中心筒备件、耐磨焊丝、防磨涂料（经验值） | 严格执行有限空间作业及动火审批（标准值，GB/T 30871） | 新件壁厚符合图纸要求，焊缝无裂纹、气孔（标准值，NB/T 47014） |
| 中心筒高温变形 | 变形 | 热；机械 | 严重 | 长期在高温烟气环境下运行，受热不均或材质蠕变导致中心筒发生椭圆化或翘曲变形 | 筒体呈现椭圆状或局部扭曲；与分离器接口间隙不均 | [几何]圆度偏差>5mm（适用：直径大于2m的中心筒，置信：经验值） | [离线]样板尺；[离线]激光测距仪 | 测量圆度偏差超标且发生在高温区，可判定为热变形；若变形伴随撞击痕迹，需排除异物撞击（与机械撞击鉴别） | 根本处理：更换变形中心筒；临时处理：若变形轻微且不影响密封，可加强支撑监护运行 | 控制启停炉温升速率；避免超温运行；选用耐高温合金材料 | 中心筒机械损伤 | 起重工2名、钳工2名；工时6-10h（经验值） | 千斤顶、加热工具、拉马、测量样板（经验值） | 中心筒备件、耐高温密封材料（经验值） | 防止高温烫伤，确认炉膛温度降至安全范围（标准值，DL/T 3012） | 筒体圆度及垂直度符合安装规范，无扭曲（标准值，DL/T 5047） |
| 中心筒焊缝开裂 | 裂纹 | 机械；热 | 危急 | 热应力循环或焊接质量缺陷导致中心筒对接焊缝或支撑焊缝产生疲劳裂纹 | 焊缝处可见裂纹；严重时筒体断裂脱落 | [状态]裂纹长度>10mm（适用：承压焊缝，置信：经验值） | [离线]磁粉探伤；[离线]渗透探伤 | 探伤发现裂纹且位于应力集中区（如焊缝），可判定为疲劳开裂；若裂纹伴随腐蚀产物，需考虑应力腐蚀（与应力腐蚀鉴别） | 根本处理：刨除裂纹后重新焊接并热处理；临时处理：无，须立即停机处理 | 改善焊接工艺，消除焊接残余应力；定期进行无损检测 | 中心筒腐蚀穿孔 | 焊工2名、探伤工1名；工时4-6h（经验值） | 角磨机、焊接设备、探伤设备（经验值） | 焊条、探伤耗材（经验值） | 严格执行高处作业及动火安全规范（标准值，GB/T 3608） | 焊缝表面及内部无裂纹，符合NB/T 47014要求（标准值，NB/T 47014） |
| 中心筒积灰堵塞 | 堵塞 | 机械；环境 | 一般 | 分离器捕集的灰粒在中心筒入口或内壁粘结，逐渐堆积导致流通截面减小 | 分离器出口负压增大；中心筒前后压差异常升高 | [热工]分离器压差>设计值1.5倍（适用：满负荷运行，置信：经验值） | [在线]差压变送器；[离线]内窥镜 | 压差升高且排烟温度降低，结合内窥镜可见灰堵，可判定为积灰；若压差升高伴随炉膛负压波动，需考虑烟道阻力增加（与烟道堵塞鉴别） | 根本处理：清理积灰并分析积灰成分调整燃烧；临时处理：通过吹灰器或人工敲击疏通 | 控制入炉煤粒度；优化流化风量；定期吹灰 | 分离器筒体磨损 | 钳工2名；工时2-4h（经验值） | 长柄清灰工具、压缩空气软管、手电筒（经验值） | 无（经验值） | 防止积灰坍塌伤人，佩戴防尘口罩（标准值，GB 2626） | 中心筒内部无积灰，压差恢复正常（标准值，DL/T 5145） |