# 进度报告: power - phase4_thermal_boiler_中心风管_faults
> 时间: 2026-06-29 05:06:48

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 中心风管管壁磨损穿孔 | 磨损 | 机械 | 严重 | 煤粉与一次风混合物在中心风管内部长期高速流动，产生强烈切削与摩擦磨损，致使管壁局部减薄并最终穿孔，导致一次风与二次风串风。 | 一次风量异常偏大；送风机电流增大；煤粉着火延迟，燃烧不稳甚至灭火；穿孔处有明显漏风异响。 | [物理]管壁剩余壁厚<原设计壁厚的50%（适用：直管段及弯头部位，置信：经验值）；[状态量]一次风压与炉膛负压差值下降>20%（适用：额定负荷运行工况，置信：经验值）。 | [在线]一次风量监测装置；[在线]送风机电流监测；[离线]超声波测厚仪。 | 关键判据：一次风量异常偏大且管壁测厚低于50%。鉴别要点：与一次风管整体堵塞区分——若风量增大、风机电流升高且排烟温度无明显下降可排除堵塞，确认为泄漏；需与燃烧器喷口结焦引起的一次风阻力增大鉴别（喷口结焦时一次风压会升高而非下降）。 | 根本处理：停炉冷却后，割除磨损严重段并更换新管材，按规范进行焊接及探伤；临时处理：若磨损未穿孔但减薄严重，可采用耐磨陶瓷贴片或耐磨涂料进行防磨包覆。 | 优化喷燃器空气动力场，降低管内风速；定期进行测厚检查；在易磨损部位加装耐磨陶瓷内衬。 | 中心风管接口法兰泄漏：法兰泄漏通常发生在连接处，伴随明显漏粉，而管壁磨损穿孔漏风不漏粉，可通过外观及测厚区分。 | 钳工2名、焊工2名；工时16-24h（置信：经验值） | 超声波测厚仪、电焊机、角磨机、吊装工具（置信：经验值） | 耐磨钢管段、耐磨陶瓷片、焊材（置信：经验值） | 炉内作业需办理热力机械工作票，强制通风，测氧合格；焊接作业遵守防火防触电要求（DL/T 869-2012，置信：标准值） | 焊缝外观成型良好，无气孔夹渣；射线探伤或超声波探伤达到II级及以上标准；管壁厚度恢复至原设计值（DL/T 869-2012，置信：标准值） |
| 中心风管支撑断裂 | 断裂 | 机械 | 危急 | 中心风管长期受热膨胀冷缩交变应力及炉内燃烧脉动冲击，支撑件焊缝或连接部位发生疲劳开裂，导致中心风管失去有效悬吊与固定而下沉或摆动。 | 中心风管明显下沉或倾斜；燃烧器喷口处可见管体晃动；炉膛压力剧烈波动；严重时引发水冷壁或燃烧器机械碰撞损伤。 | [物理]支撑件焊缝裂纹长度>5mm（适用：支撑连接部位，置信：经验值）；[状态量]燃烧器区域振动速度>7.1mm/s（适用：额定负荷运行工况，ISO 10816-3:2009 表1 B/C级，置信：标准值）。 | [在线]炉膛压力监测；[在线]燃烧器区域振动传感器；[离线]内窥镜检查。 | 关键判据：炉膛压力剧烈波动伴随管体区域振动超标。鉴别要点：与炉内爆管或水冷壁共振区分——若炉膛负压波动但排烟温度无突降、无蒸汽泄漏异响，可排除爆管；需通过内窥镜确认支撑件是否发生实质性断裂。 | 根本处理：停炉冷却至常温，进入炉膛内部对断裂支撑进行复位并重新焊接加固，必要时更换整体式高强度支撑件；临时处理：无，须立即停机处理，严禁带病运行。 | 优化支撑结构设计以吸收热膨胀应力；定期利用检修期对支撑焊缝进行表面探伤检查。 | 燃烧不稳引起炉膛压力波动：两者均表现为炉膛压力波动，但支撑断裂伴随明显的局部机械振动加剧，且振动频率与燃烧脉动频率不一致，可通过频谱分析区分。 | 架子工1名、钳工3名、焊工2名；工时24-48h（置信：经验值） | 内窥镜、表面探伤仪、电焊机、手拉葫芦、脚手架材料（置信：经验值） | 合金钢支撑件、高强度螺栓、焊材（置信：经验值） | 进入炉膛前需隔离燃料并强制通风降温，炉内温度<50℃；高空搭设脚手架需系挂安全带（DL/T 869-2012，置信：标准值） | 支撑件安装牢固，焊缝表面无损探伤合格；中心风管标高及水平度偏差<2mm/m（DL/T 869-2012，置信：标准值） |
| 中心风管变形弯曲 | 变形 | 机械、热 | 严重 | 中心风管长期处于炉膛高温辐射区，管壁超温导致材料屈服强度下降；或因受热不均产生巨大热应力，致使管体发生塑性变形、下垂或弯曲。 | 燃烧器喷口中心风出口气流偏斜；实际中心风量偏离设定值；严重时管体与燃烧器喷嘴发生刮擦或摩擦异响。 | [物理]中心风管下垂量>10mm/m（适用：燃烧器前段，置信：经验值）；[热工]管壁金属温度>450℃（适用：额定负荷运行工况，置信：经验值）。 | [在线]管壁温度热电偶；[在线]各分支一次风量及风压监测；[离线]内窥镜检查。 | 关键判据：管壁温度长期超温且伴随局部风量偏流。鉴别要点：与一次风管内积粉堵塞导致的风量偏差区分——若风压升高且管内未见明显变形，则为堵塞；若风压变化不大但内窥镜可见管体弯曲下垂，则确认为变形。 | 根本处理：停炉冷却后，对变形段进行冷校直或直接割除更换，重新调整支吊架受力并消除热膨胀死点；临时处理：通过调整各燃烧器一次风门开度，降低该管通风量以缓解局部过热。 | 优化燃烧器空气动力场，避免火焰中心偏斜直接冲刷中心风管；检修期重点检查支吊架状态，确保膨胀自由。 | 中心风管磨损减薄：磨损减薄通常伴随局部漏风及管壁测厚超标，而变形弯曲主要表现为管体宏观几何尺寸偏离及热膨胀受阻，可通过测厚与内窥镜外观检查区分。 | 钳工3名、焊工2名；工时20-32h（置信：经验值） | 内窥镜、水准仪/激光水平仪、加热校直设备、电焊机（置信：经验值） | 耐热合金钢管段、管座、焊材（置信：经验值） | 炉膛内动火作业需办理热力机械工作票，严防高空坠落；遵守焊接安全规程（DL/T 869-2012，置信：标准值） | 管段标高及水平度偏差<1.5mm/m；焊缝无损探伤II级及以上合格；支吊架冷态/热态受力状态符合设计图纸（DL/T 869-2012，置信：标准值） |
| 中心风管接口法兰泄漏 | 泄漏 | 机械 | 一般 | 中心风管与外部一次风道或燃烧器连接的法兰部位，因长期振动导致紧固螺栓松动，或因密封垫片老化、损坏而失去密封作用，造成一次风外泄。 | 法兰连接处有明显的粉尘外溢或漏风异响；周围环境粉尘浓度增大；该台燃烧器实际进入炉膛的一次风量略低于控制指令。 | [状态量]法兰结合面漏风量>5%（适用：额定负荷运行工况，置信：经验值）；[物理]紧固螺栓力矩低于设计值的70%（适用：M16及以上法兰螺栓，置信：经验值）。 | [离线]目视检查；[离线]超声波测厚（检查法兰颈部磨损）；[在线]区域粉尘浓度监测。 | 关键判据：法兰外部可见明显漏粉且紧固力矩下降。鉴别要点：与中心风管管壁磨损穿孔区分——管壁穿孔漏风位置在管体中段或弯头且不漏粉，而法兰泄漏发生在接口处且伴随明显漏粉，可通过外观及测厚精准定位。 | 根本处理：停炉冷却后，拆卸法兰，清理结合面并更换石墨或金属缠绕垫片，对角均匀紧固螺栓至设计力矩；临时处理：在运行中若无法隔离，可使用耐高温密封胶或卡箍进行外部封堵包扎。 | 定期在停炉检修期检查法兰螺栓力矩；更换老化失效的密封垫片，选用耐高温高压材质。 | 中心风管管壁磨损穿孔：管壁穿孔发生在非连接部位，且内部为正压风粉混合物，泄漏物为风或粉；而法兰泄漏仅局限于法兰结合面，可通过漏点位置直接区分。 | 钳工2名；工时4-6h（置信：经验值） | 力矩扳手、防爆照明灯、清理工具、千斤顶（置信：经验值） | 金属缠绕垫片、耐高温密封胶、高强度螺栓（置信：经验值） | 密闭空间或有限空间作业需强制通风，测尘测氧合格；接触高温残存部件需佩戴防烫手套（DL/T 869-2012，置信：标准值） | 法兰结合面无可见漏风漏粉痕迹；所有紧固螺栓力矩达到设计要求且受力均匀（DL/T 869-2012，置信：标准值） |