# 进度报告: power - phase4_thermal_boiler_中间继电器_faults
> 时间: 2026-06-29 16:19:02

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 线圈断路 | 失效 | 电气 | 严重 | 继电器线圈内部导线因过热、老化或机械应力断裂，导致回路不通，电磁力消失 | 控制指令发出后继电器不动作；线圈两端电阻无穷大；相关设备无反馈信号 | [电气]线圈电阻=∞（适用：断电状态，置信：经验值）；[电气]线圈电压>0V但电流=0A（适用：带电测试，置信：经验值） | [离线]万用表；[带电]电压表 | 测量线圈电阻：若阻值为无穷大，确认为断路；若阻值为0或极小，则为短路故障（与线圈短路鉴别） | 根本处理：更换同型号继电器；临时处理：短接应急触点（需评估风险） | 定期检测线圈绝缘；避免电压波动 | 线圈短路 | 仪表检修工1名；工时0.5h（经验值） | 万用表、接线钳、螺丝刀（经验值） | 备用继电器（经验值） | 断电作业；防止触电（标准值，GB/T 33588） | 线圈电阻符合铭牌值；动作可靠（标准值，GB/T 14048.5） |
| 触点烧蚀 | 失效 | 机械；电气 | 一般 | 触点在分合闸过程中产生电弧，导致金属表面熔化、氧化或积碳，接触电阻增大 | 触点接触不良；被控设备动作不稳定或间歇性工作；触点表面有黑斑或凹坑 | [电气]接触电阻>0.1Ω（适用：常闭触点，置信：经验值）；[状态]动作次数>额定机械寿命（置信：经验值） | [离线]毫欧表；[离线]显微镜 | 测量接触电阻：若阻值异常增大且触点可见烧蚀痕迹，确认为烧蚀；若阻值正常但控制逻辑异常，则为线圈故障（与线圈故障鉴别） | 根本处理：更换触点组件或整只继电器；临时处理：打磨触点表面（仅限应急） | 选用灭弧性能好的继电器；降低操作频率 | 触点粘连 | 仪表检修工1名；工时0.5h（经验值） | 万用表、砂纸、镊子（经验值） | 备用继电器、酒精（经验值） | 断电操作；防止短路（标准值，GB/T 33588） | 接触电阻<0.05Ω；通断正常（标准值，GB/T 14048.5） |
| 触点粘连 | 失效 | 机械；热 | 危急 | 触点闭合时因短路电流过大或弹簧压力不足，导致熔焊粘连，无法分断 | 控制指令撤销后继电器不复位；被控设备无法停止；线圈断电后触点仍闭合 | [电气]常开触点断开时电压=0V（适用：线圈失电后，置信：经验值）；[状态]触点温度>环境温度+40℃（适用：运行中，置信：经验值） | [带电]电压表；[在线]红外测温仪 | 检查线圈电压：若线圈失电且触点仍闭合，确认为粘连；若线圈未失电，则为控制回路故障未复位（与控制逻辑故障鉴别） | 根本处理：更换继电器；临时处理：手动断开上级电源（紧急停机） | 检查负载侧短路；加大触点容量余度 | 机械卡涩 | 电气检修工1名；工时1h（经验值） | 万用表、螺丝刀、备用继电器（经验值） | 备用继电器（经验值） | 断电前隔离负载；防止电弧伤人（标准值，GB/T 33588） | 线圈失电后触点可靠断开（标准值，GB/T 14048.5） |
| 绝缘老化 | 老化/劣化 | 绝缘；环境 | 一般 | 长期受高温、潮湿或电晕影响，线圈及引线绝缘材料性能下降，易发生短路 | 外壳表面有积碳或爬电痕迹；绝缘电阻测试值偏低；易发生对地短路故障 | [电气]绝缘电阻<1MΩ（适用：500V兆欧表测试，置信：经验值）；[状态]运行环境温度>40℃（适用：长期，置信：经验值） | [离线]兆欧表；[在线]温湿度计 | 测量绝缘电阻：若阻值低于标准且受潮明显，确认为老化；若阻值突降且伴随烧痕，则为过电压击穿（与过压击穿鉴别） | 根本处理：更换继电器；临时处理：加强通风干燥（短期） | 改善控制柜散热；定期进行绝缘测试 | 化学腐蚀 | 仪表检修工1名；工时0.5h（经验值） | 兆欧表、温湿度计（经验值） | 备用继电器、防潮剂（经验值） | 断电测绝缘；防止高压触电（标准值，GB/T 33588） | 绝缘电阻>100MΩ（标准值，GB/T 14048.5） |
| 机械卡涩 | 失效 | 机械 | 严重 | 衔铁或传动机构因灰尘、油污或变形导致摩擦力增大，动作受阻 | 继电器吸合或释放迟缓；动作声音异常；有时吸合有时不吸合 | [时间]动作时间>额定值+10ms（适用：带电测试，置信：经验值）；[机械]衔铁行程<标准值（适用：解体检查，置信：经验值） | [在线]示波器；[离线]游标卡尺 | 观察动作过程：若线圈吸合正常但机械部件不动，确认为卡涩；若线圈无吸力，则为电气故障（与线圈断路鉴别） | 根本处理：清洗或更换机械部件；临时处理：手动轻触复位（不可靠） | 定期清灰；保持密封良好 | 弹簧疲劳 | 机械检修工1名；工时1h（经验值） | 清洗剂、润滑油、镊子（经验值） | 清洗剂、润滑油（经验值） | 断电操作；防止异物落入（标准值，GB/T 33588） | 动作灵活无卡阻；声音清脆（标准值，GB/T 14048.5） |