# 进度报告: power - phase4_thermal_boiler_主减速机_faults
> 时间: 2026-06-29 03:56:40

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 齿轮疲劳点蚀与剥落 | 磨损 | 机械 | 严重 | 齿面在周期性接触应力作用下产生微裂纹，润滑油楔入裂纹导致金属剥落，主要发生在节线附近，引发冲击振动 | 减速机运行异响（周期性敲击声）；轴承座振动增大；油液中可见金属颗粒 | [物理]振动速度>7.1mm/s（适用：轴中心高≥315mm，刚性安装；ISO 10816-3:2009 表1 C/D级，置信：标准值）；[化学]油液铁谱分析大颗粒浓度>100ppm（置信：经验值） | [在线]振动加速度传感器；[离线]油液铁谱分析仪 | ①关键判据：振动频谱出现齿轮啮合频率（啮合频率=齿数×转速）的高次谐波，且伴随边频带；油液铁谱发现大尺寸疲劳磨粒。②鉴别要点：与轴承外圈故障区分，轴承故障频率为非整数倍转速的固定低频特征，而点蚀表现为高频啮合频率及边频带 | 根本处理：开盖清理剥落层，对轻微点蚀打磨消除应力集中，严重剥落需更换齿轮副；临时处理：加强过滤，降低负荷运行至检修期 | 提高润滑油膜强度；严格控制齿轮箱运行温度避免油膜破裂；定期进行油液光谱分析 | 轴承外圈点蚀：频谱特征不同，轴承故障频率为固定低频特征，无齿轮啮合频率的高次谐波 | 钳工3名；工时16-24h（置信：经验值） | 齿轮箱专用拉马、内六角扳手、游标卡尺、千分尺（置信：经验值） | 齿轮备件、密封垫、清洗剂、润滑油（置信：经验值） | 办理工作票并断电上锁；进入受限空间需通风及检测气体浓度（DL/T 869-2012，置信：标准值） | 齿面接触斑点沿齿高方向≥40%，沿齿长方向≥70%；振动速度≤4.5mm/s（DL/T 869-2012，置信：标准值） |
| 轴承疲劳磨损 | 磨损 | 机械 | 严重 | 滚动体或保持架在长期交变载荷下产生疲劳剥落，或因润滑不良导致干摩擦磨损，引起轴承游隙增大 | 轴承部位温度异常升高；发出沙哑或尖锐的摩擦异响；轴向或径向振动显著增大 | [热]轴承温度>80℃（适用：滑动/滚动轴承；GB/T 7595-2017 附录B，置信：标准值）；[物理]振动速度>11.8mm/s（适用：轴中心高≥315mm；ISO 10816-3:2009 表1 D级，置信：标准值） | [在线]PT100铂热电阻；[在线]振动速度传感器；[离线]听诊棒 | ①关键判据：轴承特征频率（BPFO、BPFI、BSF）幅值显著升高，且伴随高幅值非整数倍转速频率。②鉴别要点：与转子不平衡区分，不平衡主要表现为1倍频（1X）幅值高，而轴承磨损表现为高频特征频率及大量谐波 | 根本处理：拆卸轴承箱，使用专用工具更换磨损轴承，调整游隙；临时处理：无，须立即停机处理 | 保证润滑油量充足；定期更换符合标准的润滑油；安装时严格防止轴承受到撞击 | 转子不平衡：频谱特征不同，不平衡主要表现为1倍频（1X）幅值高，无高频轴承特征频率 | 钳工2名、起重工1名；工时8-12h（置信：经验值） | 轴承加热器、铜棒、内六角扳手、振动频谱分析仪（置信：经验值） | 新轴承、润滑脂、密封圈、垫片（置信：经验值） | 严禁直接铁锤敲击轴承；加热温度≤120℃防止材料退火（DL/T 869-2012，置信：标准值） | 轴承运行温度≤75℃；振动速度≤4.5mm/s；无异音（DL/T 869-2012，置信：标准值） |
| 润滑油质劣化 | 老化 | 化学 | 一般 | 润滑油在高温及氧化作用下基础油老化，添加剂消耗，导致粘度下降、油膜承载能力降低，加速机械部件磨损 | 油液颜色变深或浑浊；油箱底部有沉积物；长期可能导致齿轮/轴承温度异常升高 | [化学]油中水分>100mg/L（适用：矿物汽轮机油；GB/T 7595-2017 表1，置信：标准值）；[物理]运动粘度变化率>10%（适用：40℃；GB/T 7595-2017 表1，置信：标准值） | [离线]运动粘度测试仪；[离线]微量水分测定仪；[离线]石油产品酸值测定仪 | ①关键判据：油液检测粘度变化率超±10%，或水分超标，酸值显著增加。②鉴别要点：与冷却器内漏区分，若水分超标伴随油液乳化且冷却水压力异常，则为冷却器内漏，否则为油质自然氧化或呼吸器失效 | 根本处理：排空旧油，清洗油箱及管路，更换合格新油及滤芯；临时处理：投入备用冷却器，开启油水分离机进行旁路过滤 | 定期取样化验；按质换油；确保油箱呼吸器干燥剂有效 | 冷却器内漏：油中水分超标伴随油液乳化发白，且冷却水侧压力异常波动 | 化验员1名、钳工2名；工时4-6h（置信：经验值） | 油桶抽油泵、滤油机、油桶、取样瓶（置信：经验值） | 新润滑油、滤芯、密封垫（置信：经验值） | 废油须按规定回收处理防止环境污染；现场严禁明火（DL/T 869-2012，置信：标准值） | 油质检测各项指标达到GB/T 7595-2017 新油标准要求（GB/T 7595-2017，置信：标准值） |
| 箱体结合面漏油 | 泄漏 | 机械 | 一般 | 密封垫片老化破损、结合面加工精度不足或螺栓预紧力不均，导致润滑油从箱体剖分面或轴头渗出 | 减速机箱体结合面可见明显油迹或油滴；地基或基础台车有油污沉积 | [状态量]密封点渗油量>0.5ml/min（置信：经验值） | [离线]目视检查；[离线]紫外荧光检漏仪 | ①关键判据：结合面可见油迹且清理后短时间内重新渗出。②鉴别要点：与油位过高溢油区分，检查油标尺油位，若油位正常且仅结合面渗油，则确认为密封失效 | 根本处理：清理结合面，重新涂抹平面密封胶或更换O型密封圈；临时处理：使用外部堵漏胶泥临时封堵 | 提高结合面平面度加工要求；规范螺栓拧紧力矩；保持正常油位 | 油位过高溢油：油标显示油位超出上限，且运行中由于齿轮搅动从呼吸器或轴封处溢出 | 钳工2名；工时4-8h（置信：经验值） | 扭力扳手、刮刀、清洁布、密封胶枪（置信：经验值） | 平面密封胶、密封垫、清洗剂（置信：经验值） | 拆卸前必须排空润滑油防止溢出；接触清洗剂需佩戴防护手套（DL/T 869-2012，置信：标准值） | 结合面无可见渗油痕迹；螺栓预紧力矩符合设计图纸要求（DL/T 869-2012，置信：标准值） |
| 齿轮断齿 | 断裂 | 机械 | 危急 | 齿轮局部过载、疲劳或材质缺陷导致轮齿根部产生裂纹并扩展，最终断裂脱落，破坏齿轮啮合精度并引发严重机械干涉 | 减速机内部突发剧烈金属撞击声；伴随强烈冲击振动；电机电流大幅波动甚至过载跳闸；油液中含有大量大尺寸金属碎屑 | [物理]振动速度>11.8mm/s（适用：轴中心高≥315mm；ISO 10816-3:2009 表1 D级，置信：标准值）；[化学]油液铁谱分析严重异常大颗粒>200ppm（置信：经验值） | [在线]振动加速度传感器；[在线]电机电流监测；[离线]油液铁谱分析仪；[离线]内窥镜 | ①关键判据：突发高频高幅冲击振动，频谱出现极宽的啮合频率谐波带；电机电流大幅摆动。②鉴别要点：与轴承保持架断裂区分，保持架断裂表现为低频通过振动且电流波动平稳，而断齿具有强烈的周期性冲击特征且内窥镜可直接观察到缺齿 | 根本处理：立即停机，排空润滑油并开盖清理金属碎屑，整体更换受损齿轮副及受损轴承；临时处理：无，须立即停机处理 | 严格控制启停机负载防止冲击过载；定期探伤检查齿根应力集中部位；保证齿轮箱运行温度在正常范围 | 轴承保持架断裂：两者均有异响和金属碎屑，但断齿为强烈周期性敲击且电流剧烈波动，轴承故障多为连续摩擦异响且电流平稳 | 钳工3名、起重工1名；工时24-48h（置信：经验值） | 齿轮箱专用拉马、大扭矩液压扳手、内窥镜、千分尺（置信：经验值） | 齿轮备件、配套轴承、密封垫、清洗剂、新润滑油（置信：经验值） | 切断主电源并执行LOTO上锁挂牌；大型部件起吊需严格遵守起重规范防坠落（DL/T 869-2012，置信：标准值） | 齿面接触斑点沿齿高方向≥40%，沿齿长方向≥70%；空载试运振动速度≤4.5mm/s且无异常撞击声（DL/T 869-2012，置信：标准值） |
| 输入轴对中不良 | 异常振动 | 机械 | 严重 | 减速机与电机或被驱动设备间的联轴器安装找正误差超标，导致轴系产生附加径向力和轴向力，引发强迫振动并加速部件磨损 | 联轴器及相邻轴承部位径向或轴向振动显著增大；减速机运行时联轴器存在明显的轴向窜动或摆动；地脚螺栓区域可能出现初始松动 | [物理]轴向振动速度>4.5mm/s（适用：轴中心高≥315mm；ISO 10816-3:2009 表1 B/C级，置信：标准值）；[状态量]联轴器径向/角向偏差>0.05mm（置信：经验值） | [在线]振动速度传感器；[离线]激光对中仪；[离线]百分表及磁性表座 | ①关键判据：振动频谱中1倍频（1X）和2倍频（2X）幅值显著升高，且轴向振动幅值接近或超过径向振动。②鉴别要点：与转子不平衡区分，不平衡主要表现为径向1倍频（1X）高且各测点相位一致，而对中不良轴向振动大且联轴器两侧相位差接近180° | 根本处理：重新安装找正，调整电机或减速机垫片，使径向与角向偏差达标并紧固地脚螺栓；临时处理：适当降低负荷运行，加强振动监测至停机检修 | 检修时严格执行激光对中工艺；定期检查复核地脚螺栓与基础台板紧固状态；防止基础沉降 | 转子不平衡：频谱特征相似，但不平衡表现为径向1倍频高且轴向振动小，对中不良轴向振动显著增大 | 钳工2名；工时4-8h（置信：经验值） | 激光对中仪、百分表、扭力扳手、不锈钢调整垫片（置信：经验值） | 不锈钢调整垫片、清洗剂、防松胶（置信：经验值） | 拆装联轴器需断电上锁；防止衣物卷入联轴器旋转部位（DL/T 869-2012，置信：标准值） | 联轴器径向偏差≤0.05mm，角向偏差≤0.05mm/m；地脚螺栓紧固力矩达标，运行振动速度≤3.5mm/s（DL/T 869-2012，置信：标准值） |
| 油路系统堵塞 | 堵塞 | 机械 | 严重 | 润滑油中杂质积聚或老化产物结垢，导致滤油器或供油管路堵塞，润滑油流量不足，引发干摩擦和散热不良 | 供油压力低于报警设定；齿轮箱轴承回油温度及油池温度持续异常升高；滤油器前后压差显著增大报警 | [物理]供油流量<额定流量的80%（置信：经验值）；[物理]滤芯前后压差>0.35MPa（置信：经验值）；[热]轴承回油温度>75℃（适用：强制润滑系统；GB/T 7595-2017 附录B，置信：标准值） | [在线]油压变送器；[在线]流量计；[在线]压差开关；[离线]电阻测温探头 | ①关键判据：滤芯前后压差报警大幅超标，且伴随供油压力低和轴承温度异常升高。②鉴别要点：与冷却器失效区分，若压差正常但油温高且冷却水进出温差小，则为冷却器结垢或断水；若压差大且供油流量锐减，则为油路堵塞 | 根本处理：切换备用油泵或滤芯，清洗或更换堵塞的滤芯及管路，彻底更换受污染的润滑油；临时处理：切换至备用滤芯运行，降低主减速机负荷以控制油温 | 定期更换滤芯；严格监控油质清洁度；新油加入前必须进行精密过滤 | 冷却水系统故障：同为油温升高，但冷却水故障表现为冷却水温差变小或无温差，滤网压差不增大 | 钳工2名；工时4-6h（置信：经验值） | 专用滤芯扳手、压差表、油桶、抽油泵（置信：经验值） | 新滤芯、备用润滑油、密封垫圈、清洗剂（置信：经验值） | 切换油路操作需密切监视油压防止断油烧瓦；开启箱体需防范高温油溅出烫伤（DL/T 869-2012，置信：标准值） | 滤芯前后压差<0.05MPa；供油压力恢复正常；系统运行30分钟后滤网无堵塞，油温降至正常区间（DL/T 869-2012，置信：标准值） |