# 进度报告: power - phase4_thermal_boiler_主电机_faults
> 时间: 2026-06-29 03:56:42

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 定子绕组绝缘老化 | 老化 | 绝缘 | 严重 | 长期热电应力及环境因素导致绝缘材料机械强度下降、介电性能降低 | 绝缘电阻逐年下降；介损增加；运行中偶发接地信号 | [电气]极化指数PI<2.0（适用：定子绕组，DL/T 596-2021 表B.1，置信：标准值）；[电气]吸收比R60s/R15s<1.3（适用：定子绕组，DL/T 596-2021 表B.1，置信：标准值） | [离线]兆欧表；[离线]直流高压发生器 | 若极化指数低且泄漏电流随电压非线性急剧增加→绝缘受潮或存在缺陷（单纯老化泄漏电流线性增加）；若介质损耗因数tanδ显著增加→绝缘整体老化（非局部缺陷） | [规程级]根本处理：更换定子绕组或清洗干燥（参考DL/T 596-2021）；临时处理：无，须加强监测 | 定期进行预防性试验；控制运行温度 | — | 电机检修工4名；工时48-72h（置信：经验值） | 兆欧表、直流高压发生器、烘箱、真空浸漆设备（置信：经验值） | 绝缘漆、清洗剂、绑扎带（置信：经验值） | 须执行停电、验电、挂牌制度；使用高压测试设备时须划定安全区（DL/T 596-2021，置信：标准值） | 绝缘电阻及吸收比符合DL/T 596-2021要求；直流耐压试验通过（DL/T 596-2021，置信：标准值） |
| 轴承磨损 | 磨损 | 机械 | 严重 | 润滑不良或载荷过大导致滚动体/滚道表面材料剥落或磨损 | 轴承异音；振动增大；温度升高 | [物理]振动速度>4.5mm/s（适用：轴中心高315-400mm，刚性安装；ISO 10816-3:2009 表1 区域C，置信：标准值）；[热]轴承温度>95℃（适用：滑动轴承，GB/T 7064-2017 表4，置信：标准值） | [在线]振动加速度传感器；[在线]温度传感器 | 若振动频谱中以转频(1X)为主→不平衡或不对中（非纯磨损）；若出现轴承故障特征频率(如BPFO、BPFI)及其谐波→轴承元件磨损（与不平衡鉴别） | [经验级]根本处理：更换轴承；临时处理：调整润滑或负荷 | 保证润滑油脂质量；定期检查油质 | 轴承不对中：不对中通常表现为2倍频振动高，且相位稳定，而磨损表现为高频随机振动 | 钳工2名；工时4-8h（置信：经验值） | 拉马、轴承加热器、振动分析仪、内径千分尺（置信：经验值） | 新轴承、润滑脂、密封件（置信：经验值） | 防止烫伤；拆卸时严禁直接敲击轴承（置信：经验值） | 振动值符合ISO 10816-3:2009要求；轴承温度及声音正常（置信：经验值） |
| 转子不平衡 | 异常振动 | 机械 | 一般 | 转子质量中心偏离旋转中心，产生离心力 | 振动随转速升高明显增大；振动相位稳定 | [物理]振动速度>2.8mm/s（适用：轴中心高315-400mm，刚性安装；ISO 10816-3:2009 表1 区域B，置信：标准值） | [在线]振动位移传感器；[离线]动平衡仪 | 若振动频率主要为工频(1X)且相位稳定→不平衡；若1X幅值随负荷变化明显→转子弯曲或电气故障（与不平衡鉴别） | [经验级]根本处理：现场动平衡校正；临时处理：降低转速运行 | 定期进行转子平衡试验；防止积灰 | 转子弯曲：弯曲振动随转速变化更剧烈，且在盘车时可见晃度 | 钳工2名；工时4-6h（置信：经验值） | 动平衡仪、配重块、扳手（置信：经验值） | 配重螺钉、平衡块（置信：经验值） | 严禁在转动时进行平衡作业；确认电机完全停转（置信：经验值） | 振动速度值降至ISO 10816-3:2009 区域A或B（置信：标准值） |
| 轴承过热 | 温度异常 | 热；机械 | 严重 | 润滑脂变质、缺油或冷却不良导致摩擦热积聚 | 轴承室温度超限；油脂变色变稀 | [热]轴承温度>90℃（适用：滚动轴承，GB/T 7064-2017 表4，置信：标准值）；[热]温升>65K（适用：滚动轴承，GB/T 7064-2017 表4，置信：标准值） | [在线]铂热电阻温度计 | 若温度高但振动正常→润滑或冷却问题（非机械磨损）；若温度高且伴随轴承高频振动→轴承损坏（与润滑不良鉴别） | [经验级]根本处理：检查并修复冷却系统，更换润滑脂；临时处理：加强外部通风冷却 | 定期补充润滑脂；保证冷却水畅通 | 轴承磨损：磨损通常伴随高频振动和异音，单纯过热振动不明显 | 钳工1名；工时2-4h（置信：经验值） | 注油枪、测温仪、内窥镜（置信：经验值） | 合格润滑脂、冷却水接头（置信：经验值） | 避免高温烫伤；注油时防止杂质进入（置信：经验值） | 轴承温度及温升符合GB/T 7064-2017规定（置信：标准值） |
| 气隙不均 | 异常振动 | 机械 | 一般 | 轴承磨损或机座变形导致定转子中心线偏移 | 气隙处有电磁噪声；负载电流波动 | [电气]气隙偏差>10%平均气隙（适用：异步电动机，置信：经验值）；[物理]振动速度>2.8mm/s（适用：轴中心高315-400mm，刚性安装；ISO 10816-3:2009 表1 区域B，置信：标准值） | [离线]塞尺；[在线]振动传感器 | 若切断电源后振动立即消失→气隙不均或电气故障；若断电后振动逐渐衰减→机械不平衡（与气隙不均鉴别） | [经验级]根本处理：调整轴承座或机座垫片，校正中心；临时处理：无 | 定期检查地脚螺栓；监测振动 | 转子断条：断条主要引起电流摆动和转速波动，气隙不匀主要引起静态偏心振动 | 钳工3名；工时8-12h（置信：经验值） | 激光对中仪、塞尺、水平仪（置信：经验值） | 调整垫片、地脚螺栓（置信：经验值） | 须断电挂牌；调整时防止转动部件伤人（置信：经验值） | 气隙均匀度符合厂家说明书要求；振动值合格（置信：经验值） |
| 转子断条 | 断裂 | 电气；机械 | 严重 | 频繁启动导致转子铜条受到极大热应力与电磁力，产生疲劳断裂，破坏导电回路 | 启动时间延长；运行中转速波动、机身振动明显增大；定子电流指针周期性摆动 | [电气]定子电流波动幅度>5%额定电流（适用：电机带负荷运行，置信：经验值）；[物理]振动速度>4.5mm/s（适用：轴中心高315-400mm，刚性安装；ISO 10816-3:2009 表1 区域C，置信：标准值） | [在线]定子电流互感器及录波装置；[离线]笼型转子断条检测仪 | 若定子电流出现明显的低频周期性摆动（滑差频率）→转子断条；若电流摆动频率与电网谐波或负载波动一致→机械负载波动或电气振荡（与转子断条鉴别） | [规程级]根本处理：更换转子或重新铸铝/焊接铜条；临时处理：降低负荷运行，防止断条甩出刮破定子 | 限制电机频繁启动次数；改善启动条件减轻热应力 | 气隙不均：气隙不均主要表现为定转子相擦的电磁噪声，断条主要引起电流摆动和转速波动 | 电机检修工3名；工时48-72h（置信：经验值） | 转子抽出工具、电流表、振动分析仪、焊接设备（置信：经验值） | 转子铜条/铝条、钎焊焊料、银焊片（置信：经验值） | 抽转子时防止机械挤压伤；动平衡及焊接作业需佩戴防护装备（置信：经验值） | 转子导电回路电阻测试合格；空载及带载试运时电流无明显摆动，振动值符合ISO 10816-3:2009要求（置信：经验值） |
| 冷却器结垢堵塞 | 结垢；堵塞 | 热；化学 | 严重 | 冷却水质不良导致碳酸钙等无机盐在冷却管内壁沉积，或杂物堵塞管路，致使换热效率急剧下降 | 冷却水进出口温差减小；电机机壳温度及出风温度显著升高；严重时触发非计划停机 | [热]电机进风温度>40℃（适用：常规冷却环境，GB/T 7064-2017 表4，置信：标准值）；[物理]冷却水流量<设计值80%（适用：额定冷却工况，置信：经验值） | [在线]进出口风温/水温传感器；[离线]流量计；[离线]内窥镜 | 若进出水温差小且电机温度持续升高→冷却器内部结垢或堵塞；若进出水温差大但风温依然高→冷却器外部散热不良或风道阻塞（与结垢堵塞鉴别） | [经验级]根本处理：拆解冷却器进行化学清洗或高压水枪物理疏通；临时处理：加大冷却水流量或开启备用冷却器 | 定期清理冷却器滤网；监控冷却水质并进行水处理 | 冷却水流量不足：流量不足通常由供水泵故障或阀门未开全引起，结垢堵塞表现为水流阻力显著增大且温差变小 | 钳工2名；工时8-12h（置信：经验值） | 管道扳手、高压清洗机、内窥镜、化学循环清洗泵（置信：经验值） | 专用除垢剂（如氨基磺酸）、密封垫、新冷却管（置信：经验值） | 化学清洗时佩戴防毒面具及耐酸碱手套；废液需中和后排放（置信：经验值） | 冷却水流量恢复正常；电机满载运行时各测温点温度符合GB/T 7064-2017规定（置信：标准值） |
| 地脚螺栓松动 | 松动；异常振动 | 机械 | 一般 | 长期振动导致基础地脚螺母松动，或基础水泥碎裂，致使电机底座与基础固定刚度下降 | 电机启动或运行中基础振动剧烈；振动幅值随转速升高明显增大；地脚处可见微小缝隙 | [物理]振动速度>4.5mm/s（适用：轴中心高315-400mm，刚性安装；ISO 10816-3:2009 表1 区域C，置信：标准值）；[物理]垂直与水平振动相位差约0°或180°（适用：基础共振或地脚松动，置信：经验值） | [在线]振动速度传感器；[离线]频谱分析仪；[离线]力矩扳手 | 若电机地脚处振动值远大于轴承处，且频谱中包含明显的2倍转频(2X)及工频(1X)成分→地脚松动；若振动主要表现在轴向且伴随相位变化→转子不对中（与地脚松动鉴别） | [经验级]根本处理：重新紧固地脚螺栓，若基础损坏需重新灌浆；临时处理：降速或减负荷运行 | 定期检查并按力矩要求紧固地脚螺栓；防止基础浸水冻融 | 转子不平衡：不平衡主要引起1倍频振动，且各测点相位稳定，松动表现为大量高频谐波或定向振动大 | 钳工2名；工时4-6h（置信：经验值） | 力矩扳手、千分表、振动分析仪、灌浆工具（置信：经验值） | 高强度防松螺母、弹簧垫圈、无收缩灌浆料（置信：经验值） | 紧固作业前必须切断电源并挂牌；高处作业须系安全带（置信：经验值） | 各地脚螺栓紧固力矩达到设计值；空载及带载振动值降至ISO 10816-3:2009 区域A或B（置信：标准值） |
| 定子绕组接地 | 断裂；老化 | 电气；绝缘 | 危急 | 绝缘严重老化或机械损伤导致线棒与铁芯导通，发生单相接地或相间短路 | 继电保护装置动作跳闸；电机外壳带电；绝缘电阻测试接近零；局部可能伴有焦糊味 | [电气]绝缘电阻<0.5MΩ（适用：低压电机定子绕组，GB 50150-2016 表4.0.6，置信：标准值）；[电气]零序电流>整定值（适用：发生单相接地故障时，置信：经验值） | [离线]兆欧表；[离线]万用表；[在线]继电保护装置 | 若绝缘电阻极低且吸收比约为1→严重受潮或接地故障；若绝缘电阻随测试电压升高而急剧下降→绕组绝缘击穿接地（与单纯受潮鉴别） | [规程级]根本处理：找出故障线圈并更换，或采用穿管法局部修复，重新浸漆干燥；临时处理：无，须立即停机处理 | 定期进行绝缘预防性试验；防止电机进水或结露 | 绕组受潮：受潮绝缘电阻普遍偏低但可通过烘干恢复，接地故障表现为特定相持续低阻导通 | 电机检修工4名；工时24-48h（置信：经验值） | 兆欧表、直流高压发生器、电烙铁、绝缘包扎带（置信：经验值） | 绝缘漆、云母带、同规格电磁线（置信：经验值） | 必须严格执行停电、验电、放电、挂接地线程序；试验时设警戒区（DL/T 596-2021，置信：标准值） | 绝缘电阻恢复至GB 50150-2016要求；交流耐压试验通过无击穿（GB 50150-2016，置信：标准值） |