# 进度报告: power - phase4_thermal_boiler_主蒸汽流量计_faults
> 时间: 2026-06-30 13:59:12

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 测量管段高温磨损减薄 | 磨损 | 机械；热 | 严重 | 主蒸汽中夹带的固体颗粒长期冲刷流量计测量管段内壁，导致局部减薄，引发机械强度下降与潜在泄漏风险 | DCS显示流量测量值出现异常波动或逐渐偏移；测量管段外部保温层出现局部过热或蒸汽微漏的嘶嘶声；管壁局部金属表面温度异常升高 | [物理]主蒸汽管道测厚管壁减薄量>1.0mm或残余壁厚小于设计计算最小壁厚（适用：主蒸汽高温高压工况，置信：经验值）；[物理]外表面测温>150℃（适用：保温层内部局部破损或蒸汽微漏时，置信：经验值） | [在线]DCS流量趋势记录；[离线]超声波测厚仪；[离线]红外热像仪 | 关键判据：测厚数据低于阈值且DCS流量出现伴随性异常波动。鉴别要点：需与DCS系统信号板卡故障相区分，若测厚数据明显减薄且伴随局部温升，可排除纯电气回路故障，确诊为物理磨损 | [规程级]根本处理：切除测点并更换整体测量管段，按DL/T 869-2012规范进行焊接及探伤；临时处理：降低机组负荷以减小蒸汽流速和冲刷，加强管壁测厚与红外测温监控 | 优化主蒸汽品质控制，减少蒸汽中固体颗粒物；利用机组停机检修期定期对弯头及测量管段进行超声波测厚 | 主蒸汽调节阀卡涩：区分要点在于调节阀卡涩通常伴随主蒸汽压力的大幅异常波动，而流量计磨损减薄初期主蒸汽压力通常保持平稳 | 钳工2名、焊工2名；工时16-24h（置信：经验值） | 超声波测厚仪、红外热像仪、坡口机、氩弧焊机（置信：经验值） | 同材质主蒸汽测量管段、合金钢焊丝（置信：经验值） | 高温高压管道焊接及切割需办理热力机械工作票及动火作业票，严防超温烫伤（DL/T 869-2012，置信：标准值） | 焊缝外观及无损检测（射线或超声波）100%合格，管段壁厚满足设计强度要求（DL/T 869-2012，置信：标准值） |
| 测量元件高温老化漂移 | 性能退化；老化 | 电气；热 | 一般 | 长期处于高温高压主蒸汽环境中，测量元件（如差压变送器感测元件）的材质发生蠕变或绝缘老化，导致信号输出偏离实际值 | DCS显示主蒸汽流量与给水流量出现长期固定偏差（大于常规测量误差容忍度）；现场变送器输出信号存在间歇性跳变或死区变大 | [电气]变送器输出电流信号漂移误差>±1%满量程（适用：机组正常运行时对比给水流量平衡计算，置信：经验值）；[热]主蒸汽流量与给水流量长期质量不平衡偏差>2%（适用：变送器老化漂移，置信：经验值） | [在线]DCS数据趋势对比分析；[离线]万用表；[离线]标准信号发生器 | 关键判据：主蒸汽与给水流量出现长期系统性偏差且变送器校验超差。鉴别要点：需与锅炉"跑冒滴漏"真实泄漏相区分，若机组汽水系统无实际泄漏点且水位稳定，但流量持续存在固定偏差，则判定为测量元件老化漂移 | [规程级]根本处理：拆除老化变送器，更换为经校验合格的新备件并重新进行回路测试；临时处理：在DCS系统中对该测点施加经验补偿系数修正，维持短期运行 | 定期校验主蒸汽流量变送器；选用适应实际工况温度上限的高等级、耐高温型变送器 | 汽包水位变送器故障：区分要点在于汽包水位计故障会直接导致汽包液位显示异常，而主蒸汽流量计老化漂移主要表现为质量平衡计算中的系统性偏差 | 热控检修工1名；工时2-4h（置信：经验值） | 过程校验仪、万用表、绝缘电阻测试仪（置信：经验值） | 备用差压变送器、密封圈（置信：经验值） | 拆装高温高压一次门前必须确认一次阀关闭严密并泄压，防止高温蒸汽喷出伤人（DL/T 5477-2018，置信：标准值） | 变送器精度校验达到0.5级及以上，回路通电测试零点及满程输出无异常（DL/T 5477-2018，置信：标准值） |
| 取压管路堵塞 | 堵塞 | 机械 | 严重 | 主蒸汽在取压管路（脉冲管）内发生相变冷凝或积聚微小杂质，导致正/负压侧传压管路流通不畅，差压信号传递失真 | DCS流量显示逐渐偏低或归零，不随负荷指令变化；现场变送器高低压侧排污时无介质流出或流出不畅；机组负荷大幅变动时流量显示反应迟钝 | [状态量]正负取压管路差压传递迟滞时间>5秒（适用：机组负荷变动动态测试，置信：经验值）；[状态量]变送器解列后高低压侧排污流量微弱或断流（适用：在线解列检查，置信：经验值） | [在线]DCS流量历史曲线阶跃响应分析；[离线]现场管路排污检查 | 关键判据：DCS流量曲线呈台阶状死区或反应严重迟缓，且现场排污不畅。鉴别要点：需与变送器膜盒击穿损坏相区分，若打开变送器排污阀时高压侧介质排出压力明显不足，可排除变送器损坏，确诊为管路堵塞 | [经验级]根本处理：解列变送器，使用高温高压蒸汽进行正反向反复吹扫疏通管路；临时处理：在保证安全前提下，快速微开/关闭一次门利用工质自身压力冲击疏通堵塞点 | 定期执行取压管路排污操作；确保取压管路伴热及保温系统正常，防止异常冷凝积聚 | 变送器膜盒损坏：区分要点为膜盒损坏通常导致变送器输出恒定为最大值或最小值死值，而管路堵塞多表现为数值偏低或反应迟缓的动态滞后 | 热控检修工1名、锅炉运行工1名；工时2-3h（置信：经验值） | 扳手、专用排污桶、防护面罩、耐高温手套（置信：经验值） | 高温高压密封垫片、冷凝水（置信：经验值） | 严禁正对排污口，必须佩戴防护面罩和防烫手套，操作人员身体不得正对阀门及可能喷溅方向（DL/T 5477-2018，置信：标准值） | 管路吹扫后介质流通顺畅无阻，变送器恢复投运后差压示值随负荷变化灵敏正常（置信：经验值） |