# 进度报告: power - phase4_thermal_boiler_主蒸汽温度热电偶_faults
> 时间: 2026-06-30 14:19:17

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 保护套管磨损减薄 | 磨损 | 机械 | 严重 | CFB锅炉内高浓度床料在高温高速流化下对保护套管表面产生强烈冲刷切削，导致管壁逐渐减薄直至穿孔 | DCS测点温度异常波动或示值偏低；现场巡检发现套管外壁有明显沟槽或凹坑；严重时有蒸汽轻微泄漏声 | 套管壁厚减薄量>原壁厚20%（适用：CFB炉膛密相区及屏式过热器区域）；局部冲刷磨损深度>1.5mm（适用：迎流面防护涂层区域） | 超声波测厚仪；内窥镜检查；红外热像仪扫描测温 | 关键判据：DCS温度异常下降伴随管壁测厚数据低于下限。鉴别要点：与芯线断裂区分，若DCS温度阶跃降至常温为芯断；若测厚异常且温度渐进偏低则为套管磨损 | 根本处理：停机降温后拆除损坏组件，更换耐磨特种合金保护套管并重新焊接密封；临时处理：无，须立即停机处理严防穿孔泄漏 | 优化床料粒径分布；易磨区加装防磨护瓦或耐磨涂层；定期停炉检修期超声波测厚普查 | 测温元件老化失效：老化表现为阻值漂移及温度缓慢偏移，现场测厚无异常；套管磨损伴随明显壁厚减薄 | 仪表工2名、焊工1名；工时4-6h（经验值） | 超声波测厚仪、氩弧焊机、红外热像仪、万用表（经验值） | 耐磨型热电偶保护套管总成、专用焊接材料（经验值） | 办理热力机械工作票，确认炉膛温度降至安全范围(<50℃)且无正压；严格遵守动火作业规程，穿戴防烫劳保用品（DL/T 869-2012，标准值） | 焊缝表面100%液体渗透检测(PT)无裂纹；1.5倍设计压力水压试验保压10分钟无渗漏；DCS测温误差在±1.5℃内（DL/T 869-2012，标准值） |
| 测温元件老化与保护管断裂 | 老化；断裂 | 电气；热 | 一般 | 偶丝长期处于高温下发生晶粒粗大及氧化变质导致热电势漂移；热应力交变与高温蠕变引发保护管根部断裂 | DCS温度示值持续超差；双支热电偶示值明显偏差(>5℃)；现场校验毫伏信号与温度不符 | 测温误差>±1.5℃或回路电阻变化>0.5Ω（适用：主蒸汽温K/N型热电偶）；双支热电偶示值偏差>5℃（适用：同测点比对） | 便携式过程校验仪；万用表电阻档；热电偶校验炉 | 关键判据：双支热电偶示值偏差且毫伏电势异常。鉴别要点：与DCS卡件故障区分，机柜端短接补偿导线模拟室温，若显示正常则排除卡件故障；测电阻无穷大为断裂 | 根本处理：抽出损坏测温芯体更换并校验，保护管断裂则整体更换套管；临时处理：单支损坏可切至备用测点并DCS标注，待停机更换 | DCS卡件通道故障或端子松动：机柜端短接测试显示室温稳定，说明现场线路或元件老化断裂，可排除机柜卡件故障 | 仪表工1名；工时2-3h（经验值） | 过程校验仪、万用表、热电偶校验炉、绝缘摇表（经验值） | 备用热电偶测温芯体(K/N型)、补偿导线、绝缘胶布（经验值） | 办理热控工作票，做好DCS测点强制隔离与逻辑屏蔽，防误发MFT；注意防烫伤（DL/T 5210.4-2018，标准值） | 校验炉测试0-1000℃内最大误差不超±1.5℃或0.4%\|t\|；双支一致性误差<1.5℃；绝缘电阻>100MΩ（JJG 351-1996，标准值） |