# 进度报告: power - phase4_thermal_boiler_主轴密封_faults
> 时间: 2026-06-29 11:59:16

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 密封面磨损 | 磨损 | 机械 | 严重 | 密封副相对运动导致材料损失，间隙增大，密封功能下降 | 泄漏量增大；润滑油含水；外部可见渗漏 | [物理]泄漏量>10滴/min（适用：静止状态，置信：经验值）；[化学]润滑油水分>100ppm（置信：经验值） | [离线]目视检查；[离线]量具测量 | 观察泄漏位置：若为沿轴向持续滴落且伴随油质乳化，确认为密封面磨损失效；若为突发喷射且伴有轴振动突变，需排查轴系断裂或密封件崩裂（与突发结构失效鉴别） | 根本处理：解体更换磨损密封件；临时处理：调整压紧螺栓或加装接油盘 | 定期检查油质；保持冷却水压力稳定 | — | 钳工2名；工时4-6h（置信：经验值） | 拉马、套筒扳手、塞尺（置信：经验值） | 机械密封组件、耐油密封垫（置信：经验值） | 执行断电挂牌和能量隔离（系统泄压、排空）；防止高压流体喷溅及高温烫伤（DL/T 869-2012，置信：标准值） | 静态无泄漏；运行时泄漏量符合厂家规定（置信：经验值） |
| 密封老化 | 老化 | 化学；机械 | 一般 | 长期受热和介质化学作用，密封材料硬化、龟裂，失去弹性 | 密封件变硬、龟裂；弹性下降；轻微渗漏 | [时间]运行时间>5年（置信：经验值）；[物理]硬度变化>邵氏A10（置信：经验值） | [离线]硬度计检测；[离线]外观检查 | 确认密封件物理状态：若材料表面普遍硬化龟裂且无机械划痕，确认为热老化；若局部有明显切割状伤痕，确认为安装划伤或异物磨损（与机械损伤鉴别） | 根本处理：更换老化密封件；临时处理：无，须计划检修更换 | 选用耐高温材料；控制环境温度 | — | 钳工1名；工时2-4h（置信：经验值） | 钩头扳手、硬度计（置信：经验值） | 同型号密封件（置信：经验值） | 注意废弃物分类回收（置信：经验值） | 密封件弹性良好；无可见裂纹（置信：经验值） |
| 密封泄漏 | 腐蚀 | 机械；化学 | 严重 | 腐蚀性介质侵蚀或电化学作用导致密封件穿孔、失效 | 介质外漏；密封连接处可见锈蚀 | [物理]泄漏浓度超标（置信：经验值）；[化学]pH值异常（置信：经验值） | [在线]泄漏传感器；[离线]pH试纸 | 分析泄漏介质成分：若泄漏液呈酸性或碱性且伴随密封面腐蚀坑，确认为介质腐蚀；若泄漏液为正常介质且密封面平整光滑，确认为压紧力不足或安装偏差（与安装缺陷鉴别） | 根本处理：更换耐腐蚀材质密封件；临时处理：加装耐腐蚀护套或堵漏胶 | 选用耐腐蚀材料；定期添加缓蚀剂 | — | 钳工2名；工时4-6h（置信：经验值） | 防腐工具、专用扳手（置信：经验值） | 耐腐蚀密封组件、清洗剂（置信：经验值） | 佩戴防毒面具；防止化学灼伤（置信：经验值） | 紧固后无泄漏；耐腐蚀测试合格（置信：经验值） |