# 进度报告: power - phase4_thermal_boiler_二次风挡板_faults
> 时间: 2026-06-29 05:00:53

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 挡板轴卡涩 | 堵塞；磨损 | 机械 | 严重 | 轴承积灰或润滑干涸导致转轴摩擦阻力增大，执行机构无法驱动 | 挡板开度反馈与指令偏差大；执行机构电流异常升高 | [状态量]执行机构电流>额定电流的1.2倍（适用：电动执行机构驱动过程，置信：经验值）；[状态量]挡板实际开度偏差>5%（适用：全行程范围，置信：经验值） | [在线]执行机构电流传感器；[在线]位置反馈传感器 | 若电流升高且开度不动：机械卡涩（非电气过载）；若电流正常但反馈不变：位置传感器故障（与卡涩鉴别） | [经验级]根本处理：拆卸轴承清洗，更换润滑脂，清除积灰；临时处理：手动敲击振动尝试恢复，若无效须停机处理 | 定期加注高温润滑脂；定期清理轴封积灰 | 执行机构电机烧毁：卡涩时电流持续过高导致电机过热 | 钳工2名；工时4-6h（置信：经验值） | 润滑脂枪、铜棒、扳手、手拉葫芦（置信：经验值） | 高温润滑脂、密封毛毡（置信：经验值） | 执行机构断电挂牌；防止高温烫伤（置信：经验值） | 手动盘动灵活无卡涩；全行程开关顺畅（置信：经验值） |
| 挡板叶片磨损变薄 | 磨损 | 机械 | 一般 | 长期受含尘气流冲刷，叶片边缘及迎风面减薄，强度下降 | 挡板关闭不严，存在内漏；叶片边缘呈锯齿状 | [几何量]叶片厚度减薄率>30%（适用：易磨损部位，置信：经验值） | [离线]超声波测厚仪；[离线]外观检查 | 若叶片均匀减薄：冲刷磨损（非腐蚀）；若局部坑蚀：化学腐蚀或烟气低温腐蚀（与磨损鉴别） | [经验级]根本处理：更换磨损严重叶片或进行堆焊耐磨层；临时处理：调整相邻叶片配合角度减小间隙 | 选用耐磨材质；控制烟气流速不超标 | 叶片腐蚀：表面有腐蚀产物而非单纯减薄 | 焊工2名、钳工1名；工时8-12h（置信：经验值） | 电焊机、角磨机、测厚仪、吊装带（置信：经验值） | 耐磨钢板、焊条、连接销轴（置信：经验值） | 严格执行动火作业制度；必须佩戴防尘口罩（置信：经验值） | 叶片厚度符合设计要求；无严重变形（置信：经验值） |
| 气动执行机构漏气 | 泄漏 | 机械；控制 | 一般 | 气缸密封圈老化或管路接头松动导致压缩空气泄漏 | 执行机构动作迟缓；伴有明显的漏气嘶嘶声 | [状态量]系统压力降>0.1MPa/min（适用：气源保压测试，置信：经验值） | [在线]压力表；[离线]肥皂水检漏 | 若保压测试压力下降：外漏（非内窜）；若动作无力但无外漏：气缸内窜或单向阀故障（与管路泄漏鉴别） | [经验级]根本处理：更换密封圈或紧固接头；临时处理：使用生料带临时缠绕管接头 | 定期检查密封圈老化情况；定期排放气源积水 | 气源压力不足：管网供压问题而非漏气 | 钳工1名、仪表工1名；工时2-4h（置信：经验值） | 扳手、肥皂水、气源管、密封圈拆装工具（置信：经验值） | O型圈、气源管接头、生料带（置信：经验值） | 气源隔离泄压后作业；防止异物进入管路（置信：经验值） | 气缸动作平稳无爬行；保压5分钟压力无明显下降（置信：经验值） |
| 连杆机构脱落或断裂 | 断裂；松动 | 机械 | 危急 | 连杆销轴固定失效或金属疲劳导致传动链中断 | 挡板失去控制，自由摆动或停留在某一位置；反馈信号与实际位置严重不符 | [状态量]开度反馈偏差>50%（适用：控制指令变化时，置信：经验值） | [在线]位置反馈传感器；[离线]外观检查 | 若反馈突变且无动作：机械断裂（非信号干扰）；若反馈跳变但挡板微动：电气接触不良（与断裂鉴别） | [经验级]根本处理：更换断裂连杆或销轴，重新固定；临时处理：无，须立即停机处理 | 定期检查销轴开口销情况；加强紧固点润滑 | 连杆卡涩：机构无法动作但未断 | 钳工2名、起重工1名；工时4-6h（置信：经验值） | 大锤、扳手、手拉葫芦、销轴冲子（置信：经验值） | 连杆组件、开口销、销轴、螺母（置信：经验值） | 防止高空落物；配合吊装作业防挤压（置信：经验值） | 连杆连接牢固无旷量；各转动部位灵活（置信：经验值） |
| 挡板轴弯曲变形 | 变形 | 机械 | 严重 | 长期受热不均或机械外力冲击导致转轴弯曲 | 挡板开关过程中摩擦力矩周期性变化；轴承处有异响 | [几何量]轴弯曲度>1mm/m（适用：全长范围，置信：经验值） | [离线]百分表；[离线]千分尺 | 若弯曲度超标：轴变形（非轴承不同心）；若盘车跳变但轴直：轴承损坏或对中不良（与弯曲鉴别） | [经验级]根本处理：校正转轴或更换新轴；临时处理：无，须停机处理 | 避免挡板受到机械撞击；保证均匀受热 | 轴承损坏：振动特征不同且伴随温升 | 钳工2名；工时8-10h（置信：经验值） | 压力机、V型铁、百分表、加热设备（置信：经验值） | 备用转轴、轴承、润滑脂（置信：经验值） | 做好防止转动措施；校正作业防夹伤（置信：经验值） | 轴全长弯曲度符合标准；转动无卡涩（置信：经验值） |
| 电动执行机构过力矩 | 性能退化 | 电气；控制 | 一般 | 力矩开关设置不当或机械阻力增大导致保护动作 | 挡板动作中途停止；过力矩报警信号触发 | [状态量]电机运行电流>额定电流（适用：堵转瞬间，置信：经验值）；[状态量]力矩开关动作（置信：经验值） | [在线]电流表；[在线]DCS报警 | 若动作瞬间电流高且跳断：机械过载（非电机故障）；若电流正常但报故障：控制逻辑或力矩开关误动（与过载鉴别） | [经验级]根本处理：重新校准力矩开关设定值，消除机械阻力；临时处理：手动摇柄操作至全开或全关位置 | 定期校验力矩保护开关；保持机械传动灵活 | 电机匝间短路：电流异常且可能伴有异味 | 仪表工2名、钳工1名；工时2-3h（置信：经验值） | 万用表、信号发生器、螺丝刀、扳手（置信：经验值） | 开关触点、控制模块备件（置信：经验值） | 执行机构断电；防止手柄误动伤人（置信：经验值） | 力矩保护动作准确可靠；全行程开关顺畅（置信：经验值） |