# 进度报告: power - phase4_thermal_boiler_二次风机_faults
> 时间: 2026-06-30 11:18:44

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 二次风量调节性能退化 | 性能退化 | 机械；控制 | 一般 | 二次风机挡板或动叶调节机构卡涩、执行器反馈偏差，导致二次风量无法精确跟踪锅炉负荷需求，影响燃烧效率及床温控制 | 风量指令与反馈偏差大；床温波动大；氧量调节迟缓 | [控制]风量反馈偏差>5%（适用：负荷变化工况）；[状态]挡板开度反馈与实际偏差>3% | [在线]风量传感器；[在线]位置反馈传感器；[离线]挡板开度检查 | 检查风量指令与反馈曲线：若指令变化而反馈不变且执行器电流正常→机械卡涩；若反馈跳变→电位器或传感器故障（与执行器故障鉴别） | 根本处理：检查并修复执行器连杆机构，校准传感器；临时处理：解除自动，手动固定在安全开度 | 定期对执行机构进行润滑和行程校验；定期清理风道测点 | 风机喘振；测孔堵塞 | 仪控工1名、钳工1名；工时4h（经验值） | 万用表、信号发生器、润滑脂、扳手（经验值） | 连杆销子、润滑脂、控制模块备件（经验值） | 执行检修挂牌制度；防止机械误碰（经验值） | 风量调节线性度误差<2%；全行程动作无卡涩（经验值） |
| 二次风道及喷口磨损 | 磨损 | 机械 | 严重 | 高速含尘气流长期冲刷风道弯头、调节挡板及炉膛喷口，导致壁厚减薄甚至穿孔，漏风影响锅炉配风及流化状态 | 风道噪音异常；炉膛负压波动；风量测量值异常偏低；风道外壳有粉尘泄漏 | [物理]局部壁厚减薄量>设计值的50%；[状态]漏风量>额定风量的2% | [离线]超声波测厚仪；[在线]炉膛负压表；[离线]目视检查 | 测量风道壁厚：若弯头/变径处减薄显著且分布均匀→冲刷磨损；若减薄集中在焊缝→应力腐蚀或焊接缺陷（与腐蚀鉴别） | 根本处理：挖补磨损严重管段或更换防磨内衬；临时处理：临时打卡子堵漏，降负荷运行 | 选用耐磨材料；优化风速设计；定期进行壁厚检测 | 风道腐蚀；焊口裂纹 | 焊工2名、起重工1名；工时12h（经验值） | 电焊机、角磨机、测厚仪、脚手架（经验值） | 耐磨钢板、防磨浇注料、焊条（经验值） | 严格执行动火工作票；进入受限空间需通风监测（DL/T 869-2012，标准值） | 修补处无裂纹；测厚值符合设计要求；无泄漏（经验值） |