# 进度报告: power - phase4_thermal_boiler_二次风量调节挡板_faults
> 时间: 2026-06-30 14:27:19

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 二次风量调节挡板卡涩 | 机械 | 堵塞；变形 | 严重 | 高速含尘气流长期冲刷导致挡板轴承磨损，或高温发生热变形，致使挡板传动卡死，无法响应风量调节指令 | DCS指令变化但挡板开度反馈无变化；二次风母管风压偏离设定值；执行器电机过载跳闸 | [状态量]挡板实际开度与DCS指令偏差>5%（适用：正常运行工况，置信：经验值）；[物理]执行器电流>额定电流120%（适用：动作过程中，置信：经验值） | [在线]电动执行器位置反馈装置；[在线]执行器电机电流监测；[离线]挡板连杆机构外观检查 | 关键判据：DCS有指令且执行器电流骤增但开度无变化。鉴别要点：若执行器无电流且伴随控制气源/电源故障报警，则为执行器本身电气/气源故障；若机械限位卡死且电流过载，则为本故障 | 根本处理：停炉降温后进入风道，拆卸并更换损坏的轴承及变形的挡板叶片，重新组装并校验连杆；临时处理：断开执行器连杆，就地手动扳动挡板至合适开度维持运行，若彻底卡死则需停机 | 提高入炉煤粒度合格率减少风道积灰；定期活动挡板防止长期固定一处积灰卡涩 | 执行器电气故障：区分要点为断开连杆后执行器本体能否正常动作，能动作即为本体机械卡涩 | 锅炉检修工2名、热工1名；工时8-10h（经验值） | 扭力扳手、手拉葫芦、千斤顶、内窥镜（经验值） | 高温调心滚子轴承、挡板轴套、密封填料（经验值） | 进入炉膛及风道内部作业需办理有限空间作业票，强制通风并检测氧含量>19.5%（DL/T 778-2014，标准值） | 挡板开关灵活无卡涩，0%-100%全行程动作时间符合设计要求，连杆销轴无松旷（经验值） |
| 二次风量调节挡板连杆松脱 | 机械 | 松动；断裂 | 严重 | 挡板长期受交变风压气流冲击，连杆销轴开口销断裂或锁母退扣，导致连杆与挡板转轴连接脱开，调节失效 | 执行器动作正常但挡板随气流晃动发出异响；DCS开度反馈与实际风量不匹配；就地检查发现连杆与转轴分离 | [状态量]挡板开度反馈信号周期性波动>3%（适用：气流波动工况，置信：经验值）；[物理]就地连杆与转轴相对位移>2mm（适用：停炉检查时，置信：经验值） | [在线]风量测量装置比对校验；[离线]风道外部连杆机构目视检查 | 关键判据：执行器连杆动作但挡板转轴不同步，伴随金属撞击异响。鉴别要点：若风量测量装置故障，则挡板执行器反馈与指令一致但风量不随其改变，需核对就地风量测量元件 | 根本处理：重新连接连杆与转轴，更换新的高强度销轴及开口销，按力矩要求紧固锁母并点焊防松；临时处理：利用炉外操作孔使用铁丝临时绑扎固定，限制挡板在安全开度 | 检修时严格按要求装配锁固件，使用合格的防松开口销；利用停机机会全面紧固所有传动销轴 | 风量测量装置故障：区分要点为观察挡板实际机械位置是否随执行器变化，若机械同步则是测量装置故障 | 锅炉检修工2名；工时3-4h（经验值） | 常用机械装配工具套件、电焊机、塞尺（经验值） | 开口销、不锈钢锁紧螺母、高强度销轴（经验值） | 高空风道外作业必须正确佩戴并挂好安全带，搭设合格的检修脚手架（DL 5009.1-2014，标准值） | 连杆传动间隙<1mm，销轴装配牢固有防松装置，手动盘车无松脱（经验值） |
| 二次风量调节挡板磨损 | 机械 | 磨损 | 一般 | 二次风携带煤粉颗粒及床料飞溅物长期高速冲刷挡板金属表面，导致挡板边缘及局部厚度减薄，密封间隙增大 | 挡板关闭后仍有明显漏风声；各二次风喷嘴的风压及风量分配不均；停炉检查发现挡板边缘出现沟槽或穿孔 | [物理]挡板边缘磨损减薄量>原厚度的30%（适用：一个大修周期后，置信：经验值）；[物理]挡板漏风率>5%（适用：挡板全关位置，置信：经验值） | [离线]超声波测厚仪；[离线]停炉内部宏观检查及探伤 | 关键判据：挡板表面宏观减薄且有冲刷沟壑，关闭状态漏风量大。鉴别要点：若挡板厚度正常但关闭不严，需检查是否存在弯曲变形或异物卡垫在密封面 | 根本处理：对局部磨损严重区域进行挖补焊接，或整体更换新挡板门，调整密封间隙；临时处理：对穿孔部位进行外部补焊封堵，维持当前开度不进行频繁调节 | 优化二次风进入炉膛的流场分布降低局部涡流；选用耐磨合金材料作为挡板面板 | 挡板高温变形：区分要点为宏观检查时，磨损表现为局部边缘减薄且有冲刷痕迹，变形表现为整体弓形弯曲翘起 | 锅炉检修工2名、焊工1名；工时12-16h（经验值） | 超声波测厚仪、电焊机、火焰切割机、角磨机（经验值） | 耐磨钢板（如16Mn或Cr25Ni20）、焊条（经验值） | 密闭风道内焊接作业必须穿戴防火服，设专人监护，严防焊渣引燃内部沉积可燃物（DL/T 869-2012，标准值） | 焊缝无损检测表面无裂纹，挡板面平整度误差<2mm，密封间隙符合图纸公差要求（经验值） |