# 进度报告: power - phase4_thermal_boiler_二级过热器出口压力变送器_faults
> 时间: 2026-06-30 14:23:07

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 测量管路堵塞 | 失效 | 机械；控制 | 严重 | 二级过热器出口高温蒸汽夹带的粉尘结垢或管路焊渣异物在取样管路沉积，导致压力无法正常传导至变送器膜片 | DCS显示压力趋势逐渐变平或死值；手动排气冲洗时压力无明显变化；实际负荷变化时测量值无响应 | [状态量]压力变化率<0.01MPa/min（适用：机组负荷变动>10%工况，置信：经验值）；[物理]管路疏通介质吹扫流量为0（适用：变送器排污阀开启状态，置信：经验值） | [在线]DCS压力趋势记录仪；[离线]脉冲气流吹扫装置 | 关键判据：DCS显示死值且伴随负荷变化无响应。鉴别要点：若关闭一次阀后变送器显示零漂或归零，说明变送器本体正常，可排除变送器硬件损坏，确诊为管路堵塞；若三冗余变送器中仅单台死值，排除系统实际压力波动，确诊单台管路堵塞 | 根本处理：解开变送器接头，使用高温蒸汽进行反向吹扫疏通管路直至通畅；临时处理：开启排污阀进行带压排汽冲洗，利用系统自身压力冲走堵塞物 | 加强锅炉给水品质监督；定期利用机组停备或检修机会对取样管路进行高压水冲洗及内部打磨除垢 | 测量管路泄漏：泄漏会导致压力指示偏低，但通常伴随管路附近有泄漏排气异响及温度异常升高，而堵塞表现为数值偏高或死值 | 仪表工2名；工时2-3h（经验值） | 扳手、万用表、蒸汽吹扫软管（经验值） | 高温密封垫片、变送器专用密封圈（经验值） | 必须佩戴防烫隔热手套和护目镜，严防高温蒸汽烫伤；吹扫前确认一次阀及二次阀状态正确（DL/T 747-2010，标准值） | 管路吹扫后恢复接线，在DCS上进行打压测试，零位及满量程输出精度在允许范围内，显示跟随负荷变化无延迟（DL/T 747-2010，标准值） |
| 取压管路泄漏 | 失效 | 机械；控制 | 严重 | 由于高温环境导致管材氧化变脆、焊缝微裂纹或接头密封垫片老化失效，致使高压蒸汽外泄，传导至变送器的压力损失 | DCS显示压力较同侧其他测点或历史均值明显偏低；变送器附近有明显的蒸汽泄漏异响（嘶嘶声）；泄漏点周围保温层破损且有蒸汽溢出 | [状态量]测量偏差>0.5MPa（适用：对比同截面冗余测点，置信：经验值）；[物理]管路表面声发射异常>50dB（适用：采用声学听诊器贴近管路接头检测，置信：经验值） | [在线]DCS多测点对比模块；[离线]超声波泄漏检测仪、红外热像仪 | 关键判据：单点压力偏低且伴随局部温升。鉴别要点：若关闭一次阀，变送器读数迅速下降至零且无法保压，可排除变送器膜片穿孔（膜片穿孔通常归零但无外部蒸汽泄漏声），确诊为管路或接头泄漏 | 根本处理：关闭一次阀泄压降温后，对泄漏的焊缝进行打磨补焊或更换失效的密封垫片、卡套；临时处理：无，须立即停机或隔离系统处理，严禁带压堵漏 | 提高取样管路及焊口的金属监督检验频次；选用耐高温抗蠕变性能更好的不锈钢管材及合金密封垫片 | 测量管路堵塞：堵塞通常导致压力指示偏高或无变化，而泄漏必然导致压力指示偏低，且可通过红外热像仪排查温度异常点区分 | 管工1名、焊工1名、仪表工1名；工时4-6h（经验值） | 电焊机、红外热像仪、管路切割器、氩弧焊枪（经验值） | 不锈钢取样管段、高强度耐高温石墨金属复合垫片（经验值） | 泄漏高温蒸汽极易导致严重烫伤，处理前必须确认系统完全隔离泄压，待管壁温度降至50℃以下方可施工（DL/T 747-2010，标准值） | 焊缝外观检查无气孔夹渣，按1.5倍工作压力进行严密性水压试验保压5分钟无压降（DL/T 5210.4-2018，标准值） |
| 变送器膜片高温老化变形 | 老化/劣化 | 机械；控制 | 一般 | 长期处于高温辐射及热传导环境下，变送器感压膜片材料发生蠕变疲劳，刚度下降，导致弹性形变偏离设计线性区间 | DCS显示压力值在无实际工况变动时出现缓慢且持续的单向漂移（通常为负向）；现场变送器表头指示与DCS存在固定差值；变送器外壳表面温度异常烫手 | [状态量]零点漂移>0.2%FS（适用：变送器外壳温度>60℃，置信：经验值）；[物理]变送器表壳温度>70℃（适用：环境温度<40℃，置信：经验值） | [在线]DCS历史数据漂移趋势分析；[离线]红外测温仪、HART手操器 | 关键判据：变送器外壳超温且伴随固定的零点偏移。鉴别要点：通过HART手操器读取内部诊断参数，若传感器温度补偿超限报警，可排除DCS通道故障，确诊为变送器本体受热老化；若外壳温度正常但依然漂移，需排查电气干扰 | 根本处理：更换耐高温型或带远传膜盒的变送器，并加装防辐射隔热板；临时处理：通过HART手操器对变送器进行零点切除或量程重新标定，补偿漂移值维持短期运行 | 完善变送器现场的隔热降温设施，如增设防辐射挡板或改善锅炉本体保温层；选用温度系数更优的设备 | 变送器电路板故障：两者均表现为数据异常，但电路板故障常导致突变跳数或报错代码，而膜片老化表现为单向缓慢平滑漂移 | 仪表工1名；工时1-2h（经验值） | HART手操器、红外测温仪、标准压力校验仪（经验值） | 同型号高温压力变送器备件、隔热挡板材料（经验值） | 拆装变送器前必须关闭二次阀，确认测量管路无高温蒸汽泄出；带电跨接防止静电损坏电路板（DL/T 747-2010，标准值） | 更换后进行零点及满量程校准，输入标准压力值变送器输出电流对应4-20mA误差在±0.5%以内（JJG 882-2019，标准值） |