# 进度报告: power - phase4_thermal_boiler_云母密封组件_faults
> 时间: 2026-06-30 14:05:26

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 云母密封组件高温烧损与碎裂 | 老化；破裂 | 机械；热 | 严重 | 长期处于高温及交变热应力环境下，云母材料发生脱水相变失去弹性，导致组件机械强度下降、脆化剥落，进而丧失密封补偿能力 | 观察孔或测点处出现局部冒灰、正压喷烟现象；外部可见云母片剥落、粉化或边缘烧焦；周围保温层出现积灰痕迹 | [物理]密封组件表面温度>500℃（置信：经验值）；[物理]法兰间隙密封泄漏量>0.5%（置信：经验值） | [离线]红外测温仪；[离线]目视检查配合内窥镜；[带电]炉膛负压波动监测记录 | 关键判据：炉膛局部出现正压且伴随冒灰，红外测温确认密封处超温。鉴别要点：若负压表全盘剧烈波动且烟气含氧量异常下降，则为引风机出力不足或炉膛整体流化失常（非局部密封失效）；若仅局部冒灰且周边温度畸高，则为本组件烧损泄漏 | 根本处理：停炉冷却至安全温度后，拆除损坏的压紧螺栓及旧云母垫片，清理密封面，更换匹配厚度的新云母复合垫片并按规定力矩对角紧固；临时处理：无，须立即降低机组负荷并采取外部局部封堵降温，具备条件后停机处理 | 优化炉膛燃烧工况，避免局部超温；检修时严格筛选具备耐高温等级的优质云母备件；定期检查压紧装置，防止因螺栓松动导致高温烟气窜出 | 金属膨胀节焊缝拉裂：区分要点在于膨胀节拉裂通常伴随较为明显的金属撕裂异响，且外部漏点呈明显线性喷射状，而云母烧损通常呈弥漫性冒灰且无大块金属脱落 | 钳工2名；工时4-6h（置信：经验值） | 扭力扳手、内窥镜、红外测温仪、角磨机（置信：经验值） | 耐高温云母复合垫片、高强度耐热螺栓、防卡剂（置信：经验值） | 必须待炉膛温度冷却至50℃以下方可入内作业，进入炉膛需办理有限空间作业票，严防烫伤（DL/T 869-2012，置信：标准值） | 密封面平整无残留物，法兰间隙均匀，更换后机组满负荷运行期间密封点无漏风冒烟现象，且外表面温度<60℃（置信：经验值） |