# 进度报告: power - phase4_thermal_boiler_云母片_faults
> 时间: 2026-06-30 17:19:14

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 云母片碎裂破损 | 破裂；老化 | 绝缘；机械 | 危急 | 云母片在高温热应力与机械应力交变作用下发生材质劣化，导致机械强度下降产生裂纹并扩展碎裂，丧失高压绝缘与密封隔离功能。 | 水位计视窗模糊无法看清液位；云母片表面出现明显裂纹或局部缺损；汽水介质发生严重泄漏；伴生尖锐的高压排气哨音。 | [物理]汽水泄漏量>0.1m³/h（适用：高压主汽水系统，置信：经验值）；[绝缘]表面绝缘电阻<0.5MΩ（适用：带电隔离工况，置信：经验值）；[物理]云母片残余厚度<原设计厚度80%（适用：高温运行工况，置信：经验值） | [在线]工业电视视频监视系统；[离线]肉眼及放大镜外观检查；[带电]红外测温仪扫描 | 关键判据：D4观察到水位计伴生高压泄漏哨音且视窗有云母碎屑掉落。鉴别要点：与单纯云母结垢模糊区分——若敲击视窗无明显液位波动且外部有高压蒸汽外泄，判定为碎裂失效；若敲击后水位清晰可见且无外漏，排除碎裂，判定为结垢。 | [规程级]根本处理：切断该云母水位计上下游一次阀，开启排污阀泄压至零，冷却后拆卸压盖，清理密封面，更换云母片及密封垫片并按对角线交替紧固；临时处理：无，须立即停用并隔离该水位计，通过双水位计交叉比对监视汽包水位。 | 定期检查并按规定力矩复紧压盖螺栓，防止因松动导致应力分布不均；选用耐高温高压的优质合成云母材料；避免水位计冷热温差急剧变化。 | 玻璃板/云母内表面结垢：区分要点为结垢无汽水向外泄漏且敲击视窗有微小位移变化，碎裂必然伴随泄漏。 | 钳工2名；工时4-6h（置信：经验值） | 扭力扳手、专用水位计压板拆装套筒、清通针、红外测温仪（置信：经验值） | 优质高压耐温云母片备件、耐高温密封垫片、螺栓防卡剂（置信：经验值） | 作业前必须确认上下游一次阀完全关严并开启排污阀彻底泄压，严禁带压拆卸；操作人员需佩戴防烫面罩和隔热手套（DL/T 869-2012，置信：标准值） | 云母片安装平整无褶皱，压盖螺栓紧固力矩均匀且符合设备说明书要求，工作压力下无任何介质渗漏（DL/T 869-2012，置信：标准值） |