# 进度报告: power - phase4_thermal_boiler_人孔门_faults
> 时间: 2026-06-30 11:51:55

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 人孔门密封垫片老化破损泄漏 | 泄漏 | 机械；热 | 严重 | 长期处于高温环境且受炉内压力波动影响，密封垫片材质发生高温老化、蠕变或机械压损，导致回弹率下降，密封比压丧失，炉内正压烟气外泄 | 人孔门接合面处有烟气冒出；附近有正压气流声；局部保温层被吹散脱落；周边温度异常升高 | [物理]炉膛运行压力>0kPa（适用：正压工况瞬间，置信：经验值）；[物理]密封面温度>400℃（适用：炉膛上部高温区，置信：经验值） | [离线]红外热像仪扫描门盖四周；[离线]目视检查保温层完整性与烟气痕迹 | 关键判据：门盖边缘出现局部高温热斑且伴随可见烟气外泄；鉴别要点：若仅门盖外部整体温度偏高但无局部热气喷出，则为保温层整体散热（保温不足），而非密封泄漏 | 根本处理：待锅炉停运降温后，打开人孔门，清理密封面，更换同规格耐高温密封垫片，对角均匀紧固螺栓；临时处理：无，须立即降低机组负荷或停机处理 | 定期检查人孔门螺栓紧固力矩；检修时严格检查密封面平整度并清理积灰；选用符合工况温度等级的垫片材料 | 炉墙管排泄漏：区分要点在于管排泄漏会伴随明显的泄漏工质（蒸汽/水）喷出声且管壁有吹损减薄迹象，而人孔门泄漏仅为烟气外溢 | 钳工2名；工时4-6h（经验值） | 扭力扳手、红外热像仪、塞尺（经验值） | 耐高温石墨金属缠绕垫片、高温防卡剂（经验值） | 必须待炉膛温度降至50℃以下方可作业；进入炉膛前需办理热力工作票并强制通风（DL/T 869-2012，标准值） | 密封面结合严密，冷态打压及热态运行期间无可见烟气泄漏；法兰间隙均匀（DL/T 869-2012，标准值） |
| 人孔门紧固螺栓松动与断裂 | 泄漏 | 机械 | 危急 | 高温交变应力导致螺栓疲劳；或安装时受力不均产生附加弯矩；螺栓材质高温力学性能衰减，引发局部断裂或整体松脱，致使门盖飞出风险激增 | 人孔门盖与门框贴合处出现明显缝隙；运行中门盖有金属振动撞击异响；严重时门盖发生明显位移 | [物理]螺栓预紧力矩偏差>10%（适用：冷态安装紧固阶段，置信：经验值）；[物理]螺栓硬度下降>15%（适用：高温服役后材质检验，置信：经验值） | [离线]超声波测厚与硬度计检测；[离线]敲击检查；[在线]声发射传感器监测松动异响 | 关键判据：门盖边缘出现缝隙且伴随随炉内压力波动同步的规律性金属撞击异响；鉴别要点：若异响连续且高频，需用听音棒排查区分是内部防磨盖板脱落还是外部螺栓松动 | 根本处理：停炉降温，拆除受损螺栓，修复或更换变形的门盖法兰，更换全部高强度耐热螺栓，按对角顺序使用扭力扳手紧固；临时处理：无，须立即紧急停机处理 | 使用力矩扳手严格按工艺规范对角紧固；定期抽检螺栓硬度及金相组织，防止高温蠕变及疲劳断裂 | 炉膛本体剧烈振动：区分要点在于炉膛本体振动异响通常频率较低且波及范围广，而人孔门螺栓松动异响集中在门盖局部且频率较高 | 钳工2名、焊工1名；工时8-10h（经验值） | 扭力扳手、超声波探伤仪、角磨机、倒链（经验值） | 高强度耐热合金钢螺栓、二硫化钼润滑脂（经验值） | 严禁带压紧固螺栓；更换螺栓时需确认材质与原设计一致，防止错用导致二次断裂（DL/T 869-2012，标准值） | 螺栓紧固力矩达到设计规定值且各螺栓受力均匀；热态运行24h后复紧无松动（DL/T 869-2012，标准值） |