# 进度报告: power - phase4_thermal_boiler_传动连杆关节轴承_faults
> 时间: 2026-06-29 10:02:59

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 关节轴承磨损游隙过大 | 磨损；游隙不当 | 机械 | 严重 | 长期交变载荷导致内外圈与摩擦副表面材料逐渐损耗，轴承内部游隙异常增大，导致旋转精度下降并引发机械振动 | 传动连杆机构出现异常晃动；连杆运动到位精度降低；轴承旋转部位伴随异响；设备整体运行稳定性下降 | [物理]振动速度>4.5mm/s（适用：非驱动端轴承部位，刚性安装；置信：经验值）；[物理]振动位移>100μm（适用：低速重载往复运动工况；置信：经验值）；[几何]关节轴承径向游隙>0.20mm（适用：停机解体状态；置信：经验值） | [离线]振动检测仪；[离线]百分表测量游隙；[离线]塞尺 | ①关键判据：停机状态下使用百分表测得径向游隙>0.20mm，且运行中振动速度>4.5mm/s或振动位移>100μm。②鉴别要点：与基础螺栓松动引发的振动区分，若基础紧固无异常且测振时相位相对稳定，配合游隙实测数据即可排除松动故障 | 根本处理：拆除旧轴承，清理连杆座孔，使用压力机或专用工装压入同型号新轴承并注入润滑脂；临时处理：无，须立即停机处理 | 定期对传动机构注脂维护；利用计划检修期测量并记录轴承游隙，建立磨损趋势图 | 基础螺栓松动：松动振动频谱通常含有明显的低频工频成分且紧固后振幅立刻减小，而游隙过大引发的振动在紧固后无改善 | 钳工2名；工时4-6h（经验值） | 液压拉马、压力机、扭矩扳手、振动检测仪、百分表（经验值） | 同型号关节轴承备件、二硫化钼锂基润滑脂、清洗剂（经验值） | 检修前必须切断并锁定动力源，严格执行停电挂牌上锁（LOTO）程序，防止连杆受残余应力或误启动伤人（标准值，参考《电业安全工作规程》热力机械部分） | 装配后连杆转动灵活无卡涩，径向游隙符合出厂技术规范，空载试运行期间轴承座处振动值符合要求（标准值，参考《电力建设施工技术规范》第2部分：锅炉机组） |
| 关节轴承润滑不良卡滞 | 润滑不良；卡滞 | 机械；热 | 严重 | 润滑脂干涸流失或油膜破裂，导致内外圈摩擦面发生干摩擦，局部产生高温，进而引发金属咬合与运动卡涩 | 连杆传动动作迟缓、不顺畅；轴承外部表面温度异常升高；电机运行电流伴随出现周期性波动或升高 | [物理]轴承座表面温度>75℃（适用：机组运行状态；置信：经验值）；[电气]传动电机电流波动>5%（适用：连杆动作周期内；置信：经验值）；[机械]摩擦扭矩>额定值120%（适用：停机盘车工况；置信：经验值） | [在线]轴承温度热电偶；[在线]电机电流监测；[离线]红外测温仪；[离线]扭矩扳手 | ①关键判据：轴承表面温度>75℃且电机电流出现规律性波动，停机盘车摩擦扭矩超过额定值120%。②鉴别要点：与轴承内部疲劳剥落引发的温升区分，润滑不良卡滞初期通常伴随电流波动且振动无高频冲击成分，通过注脂后若温度和电流明显回落即可鉴别确认 | 根本处理：拆卸轴承清洗油道及摩擦面，重新加注适量规定牌号润滑脂，若摩擦面拉伤严重则更换轴承；临时处理：在确保安全前提下，通过油嘴强行补充适量润滑脂以临时改善润滑状态 | 完善定期注脂制度并确保油路畅通；选用耐高温、抗磨损的优质润滑脂；定期校验给脂器工作状态 | 轴承疲劳剥落：疲劳剥落会产生明显的金属疲劳冲击高频振动信号，且单纯补脂后温度和异响通常无法缓解 | 钳工2名；工时3-5h（经验值） | 黄油枪、红外测温仪、专用注脂工具、扭矩扳手、扳手（经验值） | 规定牌号抗磨极压润滑脂、清洗剂、无尘布（经验值） | 注脂作业时应确保系统泄压至安全状态，注意防范高温部件及运动机构造成的机械伤害（标准值，参考《电业安全工作规程》热力机械部分） | 手动盘车连杆动作顺滑无卡涩、无异常阻力，带负荷运行2小时后轴承温度稳定在60℃以下且无异常温升（标准值，参考《电力建设施工技术规范》第2部分：锅炉机组） |