# 进度报告: power - phase4_thermal_boiler_低温过热器_faults
> 时间: 2026-06-30 13:03:24

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| 低温过热器管磨损减薄 | 磨损 | 机械 | 严重 | 循环流化床锅炉烟气中高浓度飞灰颗粒长期冲刷受热面管排，导致管壁厚度均匀减薄或局部沟槽状磨损，强度下降 | 管壁表面有明显的冲刷痕迹或减薄区；泄漏时伴有蒸汽喷出声 | [物理]管壁剩余厚度<2.5mm（适用：碳钢管）；[状态]排烟温度异常升高 | [离线]超声波测厚仪；[离线]内窥镜 | 若测厚发现局部减薄且位置处于烟气走廊或弯头处，可判定为飞灰磨损；需与腐蚀减薄区分（腐蚀产物多为分层状且表面粗糙，磨损表面光亮） | 根本处理：割除减薄管段，更换新管，焊接工艺按DL/T 869执行；临时处理：若减薄轻微且不具备停机条件，可加强监视运行 | 控制烟气流速；优化防磨装置（如防磨瓦、防磨梁）布置；定期进行超声波测厚 | 易混淆故障名：低温腐蚀；区分要点：磨损表面金属光泽明显，腐蚀表面有附着物且粗糙，多发生在低温段 | 焊工2名、架子工1名；工时8-12h | 角磨机、坡口机、焊机、超声波测厚仪 | 过热器管排备件、焊材、防磨瓦 | 严格执行动火作业制度；进入烟道需强制通风；佩戴防尘口罩（DL/T 869-2012） | 焊口外观检查合格，无损检测按比例抽检（DL/T 869-2012） |
| 低温过热器管超温爆管 | 温度异常 | 热；机械 | 危急 | 由于蒸汽流量分配不均、烟气温度场偏差或内部结垢，导致管壁温度长期超过材料许用温度，发生蠕变变形直至破裂 | 爆口呈粗大喇叭状，边缘粗糙且减薄明显；周围管子可能有胀粗或变色现象 | [热]管壁温度>450℃（适用：20G钢）；[机械]管径胀粗率>2.5%（DL/T 939-2016） | [在线]壁温测温元件；[离线]金相显微镜 | 爆口粗大且伴随明显塑性变形（胀粗、减薄）属于长期超温蠕变；需与短时过热爆口区分（短时过热爆口口小边缘锋利，无明显胀粗） | 根本处理：更换爆管及受损管段，检查并消除流量偏差或烟气偏差；临时处理：无，须立即停机处理 | 优化燃烧调整，控制炉膛出口烟温；定期进行氧化皮检测；防止管内结垢 | 易混淆故障名：短时过热爆管；区分要点：长期超温爆口呈喇叭状，管径明显胀粗；短时过热爆口口小，边缘锋利，管径无明显变化 | 焊工2名、金相检验员1名；工时12-24h | 焊机、硬度计、内窥镜、金相设备 | 过热器管排备件、焊材 | 严防高温烫伤；确认系统已泄压；有限空间作业监护（DL/T 869-2012） | 硬度检查符合标准要求；金相组织无严重球化（DL/T 939-2016） |
| 低温过热器积灰堵塞 | 堵塞 | 机械；环境 | 一般 | 烟气中的飞灰颗粒沉积在管排间或鳍片上，未及时清除，导致烟气通道变窄，传热效率下降，阻力增加 | 烟道阻力增大，引风机电流升高；低温过热器出口烟温降低，进口烟温升高 | [状态]烟道压差>设计值150%；[热]工质温升<设计值 | [在线]差压变送器；[离线]工业内窥镜 | 若烟道压差增大且对应位置工质温升降低，可判定为积灰；需与管排变形导致的通道堵塞区分（内窥镜可见管排变形） | 根本处理：停炉后使用机械或水力清灰；临时处理：调整吹灰频率，加强蒸汽吹灰 | 投入吹灰器定期吹灰；控制燃煤灰分；避免长时间低负荷运行 | 易混淆故障名：管排变形堵塞；区分要点：积灰通过吹灰或清理可恢复，管排变形需校正管排 | 钳工2名；工时4-6h | 高压水清洗机、压缩空气吹灰设备 | 清灰耗材、密封件 | 防止粉尘吸入；高压清洗设备电气绝缘良好 | 管排表面无积灰；烟道压差恢复至正常范围 |