# 进度报告: power - phase4_thermal_boiler_保温层与绝缘件_faults
> 时间: 2026-06-30 16:01:10

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 保温层整体脱落与退化 | 其他 | 热；环境 | 严重 | 长期热应力交变、气流冲刷及机械振动导致保温材料粉化、沉降，外护板失去支撑而开裂脱落，引发系统大面积散热损失 | 锅炉炉墙外护板局部变形或脱落；保温层外表面出现超温现象；附近电缆或设备因高温烘烤加速老化 | [物理]炉墙外表面温度>50℃（适用：环境温度25℃时，置信：经验值）；[状态量]保温层沉降高度>10cm（适用：垂直炉墙段，置信：经验值） | [在线]炉墙外表面红外热成像仪；[离线]敲击检查外护板空鼓声 | 关键判据：红外热成像显示大面积温度异常升高且伴随外护板空鼓声。鉴别要点：若仅局部点状高温且无空鼓，多为局部锚固件松动而非整体粉化退化 | 根本处理：清理损坏的保温层，重新敷设陶瓷纤维毯等保温材料并紧固外护板；临时处理：采用高温粘合剂或临时钢板对脱落部位进行封堵防风 | 定期利用红外热像仪进行保温状态普查；停炉检修时重点检查振动较大区域的保温锚固件 | 炉管汽水泄漏：区分要点为泄漏点对应的外部保温层有湿润痕迹或白色盐碱结晶析出，而单纯保温失效无此现象 | 保温工3名、架子工2名；工时40-50h（置信：经验值） | 红外热像仪、电焊机、铆钉枪、卷边机（置信：经验值） | 硅酸铝纤维毯、外护板镀锌钢板、保温钉、抽芯铆钉（置信：经验值） | 高处作业必须佩戴安全带并搭设合格的脚手架，作业区域下方严禁站人防坠物（GB/T 3608-2008，置信：标准值） | 外表面温升不超过环境温度25℃且无大面积空鼓（GB/T 8174-2008，置信：标准值） |
| 绝缘件（陶瓷绝缘子）污闪击穿 | 绝缘老化；电腐蚀 | 绝缘；化学 | 危急 | 绝缘子表面积聚粉尘并受潮，导电性液体渗入绝缘缝隙，导致表面爬电或体积击穿，引发高压带电体对地短路 | 绝缘子表面有树枝状放电灼伤痕迹；陶瓷件表面釉层剥落或存在贯穿性裂纹；高压回路发生接地报警跳闸 | [电气]绝缘电阻<100MΩ（适用：清扫后测量，置信：经验值）；[状态量]表面等值附盐密度>0.35mg/cm²（适用：重污染区域，置信：经验值） | [离线]2500V兆欧表绝缘电阻测试；[离线]附盐密度测量；[带电]紫外成像仪 | 关键判据：绝缘电阻显著下降且紫外成像检测到放电光子。鉴别要点：若绝缘电阻正常但局部有放电声，多为金具接触不良导致的火花放电而非绝缘子本体污闪 | 根本处理：更换已击穿的绝缘子，清理相邻绝缘子表面污秽并涂刷RTV防污闪涂料；临时处理：无，须立即停机处理 | 加强绝缘件的清扫维护频次；对重污秽区域提升绝缘爬距等级或加装硅橡胶增爬裙 | 绝缘子机械断裂：区分要点为断裂通常发生在陶瓷法兰根部，断面无电弧烧蚀痕迹，且多由异常机械应力引起 | 高压电工2名、起重工1名；工时6-8h（置信：经验值） | 2500V兆欧表、紫外成像仪、绝缘电阻测试仪、力矩扳手（置信：经验值） | 同规格陶瓷绝缘子、RTV防污闪涂料、无水乙醇清洗剂（置信：经验值） | 必须严格执行停电、验电、挂接地线安全措施，邻近设备需装设遮栏（DL/T 736-2010，置信：标准值） | 绝缘电阻恢复至>1000MΩ，工频耐压试验无击穿或闪络（GB/T 775.2-2003，置信：标准值） |