# 进度报告: power - phase4_thermal_boiler_入口导叶调节器_faults
> 时间: 2026-06-29 11:59:19

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 导叶调节执行机构卡涩 | 其他 | 机械；控制 | 严重 | 导叶转轴因煤粉积聚结垢、轴承缺油磨损或执行机构连杆变形卡死，导致导叶无法随负荷变化正常转动 | DCS指令变化但导叶开度反馈无变化；执行机构电机电流瞬间增大甚至过载跳闸；就地手动摇柄无法转动或阻力极大 | [物理]执行机构电机电流>额定电流1.2倍（适用：动作瞬间，置信：经验值）；[状态量]导叶开度反馈值与DCS指令偏差>5%（适用：稳态运行工况，置信：经验值） | [在线]执行机构电流监测；[在线]DCS开度指令与反馈对比；[带电]执行机构动作测试 | 关键判据：DCS指令改变但反馈不变且电机电流异常升高。鉴别要点：若电机电流正常且无过载报警，则为位置反馈传感器故障（如电位器断线）；若电流显著增大，则为机械卡涩或电机堵转 | 根本处理：清理导叶转轴积粉，更换磨损的支撑轴承，校正变形连杆；临时处理：切除自动切手动，利用现场手动摇柄强行调整至满足当前负荷的固定开度，维持运行至检修 | 定期吹扫导叶轴颈及执行机构连杆区域积粉；定期对传动轴承加注润滑脂；定期校验执行机构零满位和力矩保护 | 反馈传感器故障：区分要点在于执行机构电机电流是否异常增大，机械卡涩必伴随堵转电流升高 | 钳工2名、热控1名；工时8-10h（置信：经验值） | 扭力扳手、内六角扳手、万用表、清灰吹扫枪（置信：经验值） | 调节挡板支撑轴承、连杆销轴、高温润滑脂（置信：经验值） | 办理相关热力机械工作票，切断执行机构电源并挂牌；注意防烫伤，确认炉膛负压稳定（置信：经验值） | 挡板实际开度与DCS指令偏差<2%，执行机构动作灵活无卡涩，全关零位与全开满位标定准确（置信：经验值） |
| 导叶调节执行机构连杆松脱 | 其他 | 机械 | 一般 | 长期振动导致连接执行器与导叶主轴的连杆关节轴承销轴脱落或锁片失效，造成传动间隙过大或完全脱开 | 导叶开度呈现跳跃式变化；执行机构动作但导叶滞后或不动；连杆处有明显异响；系统风量或一次风压异常波动 | [物理]调节死区>3%（适用：执行机构连杆铰链处，置信：经验值）；[状态量]管路风压波动幅度>设定值10%（适用：变负荷工况，置信：经验值） | [在线]风压风量在线监测；[离线]执行器连杆机构外观检查 | 关键判据：执行机构电机正常转动但风压波动异常且伴有机械异响。鉴别要点：若电机转动而连杆不动，则为连杆完全脱落；若电机转动连杆随之动作但挡板滞后，则为铰链磨损间隙过大 | 根本处理：重新装配脱落的连杆销轴，更换磨损的关节轴承，紧固螺母并使用新开口销锁死防松；临时处理：使用铁丝或卡箍临时固定脱开部位，降低负荷减少风量波动，维持至停机检修 | 检修时严格复核连杆销轴配合间隙；每次大小修必须更换连杆防松开口销；加强防松垫片检查 | 执行机构电机故障：区分要点在于电机是否转动，电机故障时电机本身不转且发热，连杆松脱时电机正常转动 | 钳工2名；工时3-4h（置信：经验值） | 开口扳手、卡簧钳、塞尺、手电筒（置信：经验值） | 关节轴承、开口销、防松垫片（置信：经验值） | 高空作业需正确佩戴安全带；防止工具或拆下的销轴掉落风道内（置信：经验值） | 连杆各铰接点无松动，销轴与孔配合间隙<0.1mm，防松装置完好可靠（置信：经验值） |
| 导叶转轴高温磨损与断裂 | 其他 | 机械；热 | 危急 | 导叶长期处于高温含粉气流中，转轴因局部过热导致材料强度下降，加之颗粒冲刷磨损与交变应力，最终发生疲劳断裂 | 单侧导叶失控自由摆动；对应磨煤机入口风量突降；断轴侧局部发出金属撞击声；锅炉燃烧工况急剧恶化甚至导致磨煤机跳闸 | [物理]转轴磨损量>原直径10%（适用：停机检修宏观检查，置信：经验值）；[状态量]磨煤机入口一次风量突降>20%（适用：运行中断裂瞬间，置信：经验值） | [离线]超声波测厚/探伤；[离线]导叶轴颈宏观形貌检查；[在线]磨煤机入口风量监测 | 关键判据：运行中突发金属撞击声伴随风量骤降，停机检查可见轴颈明显缩颈或断口。鉴别要点：与导叶卡涩区分，卡涩时挡板卡死不动且电机过载，断裂时挡板可能随风流自由漂移且电机无过载 | 根本处理：严密隔离该磨煤机冷、热一次风门并释放风道内部压力，确认无余风余粉后办理动火票，割开风道箱体抽出断裂导叶组件更换，焊接密封；临时处理：无，须立即停运该磨煤机并严密隔离风源 | 选用耐高温耐磨合金材料制作导叶转轴；优化导叶外部保温及冷却结构降低工作温度；定期利用检修期进行表面无损探伤 | 风道内异物脱落：区分要点在于异响特征与历史检查记录，断轴通常伴随前期的风量异常波动，异物脱落多为突发性撞击 | 钳工3名、焊工2名；工时24-48h（置信：经验值） | 电焊机、超声波探伤仪、气割设备、葫芦（置信：经验值） | 导叶门备件组件、耐高温焊条、密封盘根（置信：经验值） | 严格执行DL/T 869-2012火力发电厂焊接技术规程；进入受限空间办理有限空间作业票，强制通风；割开风道前必须确认上下游风门锁死并泄压（DL/T 869-2012，置信：标准值） | 焊缝外观及无损检测100%合格，导叶开关灵活无卡涩，各轴颈表面无肉眼可见裂纹，风压试验无泄漏（DL/T 869-2012，置信：标准值） |