# 进度报告: power - phase4_thermal_boiler_入口调节导叶_faults
> 时间: 2026-06-30 12:56:11

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 入口调节导叶磨损 | 磨损 | 机械 | 一般 | 高速含尘气流长期冲刷导叶表面，导致叶片金属流失、型线破坏，局部出现减薄或缺口 | 一次风机电流在同等负荷下略有升高；导叶调节阻力增大；停炉检查可见叶片边缘有明显减薄或凹坑 | [物理]叶片边缘减薄量>原厚度20%（适用：运行大于8000h，置信：经验值）；[状态量]一次风机电流较历史同等工况升高>5%（适用：满负荷工况，置信：经验值） | [离线]测厚仪；[离线]外观目视检查 | 关键判据：风机电流升高且排除了风道漏风，停炉检查测厚确认减薄量超标。鉴别要点：与“挡板门卡涩”区分，磨损通常不伴随执行器过力矩报警，而卡涩会触发执行器电流过载 | 根本处理：对磨损超标叶片进行整体更换或喷涂耐磨合金（碳化钨等）；临时处理：对局部减薄未超标部位进行补焊打磨恢复型线 | 控制入炉煤粒度；优化流化风量配比，避免长期超负荷高风速运行 | 挡板门卡涩：挡板门卡涩多表现为执行器电机过载或连杆机械撕裂，而导叶磨损主要表现为气动特性变化及电流缓慢上升 | 钳工2名、焊工1名；工时16-24h（置信：经验值） | 磁力测厚仪、直流电焊机、角磨机、喷涂设备（置信：经验值） | 耐磨焊条、碳化钨喷涂粉末、备用导叶组件（置信：经验值） | 进入炉膛及烟道需办理有限空间作业票，强制通风，温度降至40℃以下方可进入（DL/T 747-2010，置信：标准值） | 导叶表面耐磨层无剥落，叶片边缘测厚数据不小于原设计厚度的80%，动作灵活无卡涩（DL/T 747-2010，置信：标准值） |
| 导叶执行机构连杆松动 | 松动 | 机械；控制 | 严重 | 长期振动导致调节连杆铰接处销轴磨损、锁母退扣，造成执行器动作与导叶实际开度脱节 | DCS上导叶开度指令与反馈出现明显偏差；就地检查连杆晃动大；锅炉氧量波动，燃烧工况不稳定 | [状态量]开度指令与反馈偏差>5%（适用：自动调节工况，置信：经验值）；[物理]连杆铰接间隙>2mm（适用：停机状态，置信：经验值） | [在线]执行器位置反馈传感器；[离线]塞尺；[带电]DCS趋势曲线分析 | 关键判据：指令与反馈出现阶跃性偏差，且执行器本身无故障。鉴别要点：与“执行器内部齿轮损坏”区分，就地摇动执行器连杆，若连杆松旷而执行器输出轴不动则为连杆松动，若连杆坚固但输出轴有空行程则为执行器内部故障 | 根本处理：更换磨损的销轴与轴套，重新紧固锁母并加装防松垫片，校准开度反馈；临时处理：使用铁丝或卡兰临时固定连杆，切除自动改为手动控制，择机停炉处理 | 提高连杆铰接部位材质硬度；定期检查紧固件防松情况；优化减振措施 | 执行器内部齿轮损坏：执行器齿轮损坏通常伴有执行器异响，且就地手动摇动输出轴有较大空行程，而连杆松动主要表现为外部连杆与导叶轴脱开或间隙过大 | 钳工2名、热控工1名；工时4-6h（置信：经验值） | 扭力扳手、内六角扳手、塞尺、万用表（置信：经验值） | 高强度销轴、防松垫片、开口销、锁紧螺母（置信：经验值） | 检修前切断执行器电源并挂“禁止合闸”警示牌，防止检修过程中导叶突然动作伤人（GB/T 26860-2011，置信：标准值） | 导叶开度指令与反馈偏差<1%，各连杆铰接部位无松动，全行程动作灵活无卡涩（DL/T 5210.2-2018，置信：标准值） |
| 导叶积灰卡涩 | 堵塞；变形 | 机械 | 严重 | 含尘烟气在导叶间隙处沉积，遇水分结块硬化，导致相邻导叶粘连卡死；或积灰受热变形导致机械干涉 | 执行器过力矩报警；导叶开度无法变化；炉膛负压难以维持，风机出力受限 | [状态量]执行器过力矩报警频发（适用：调节动作时，置信：经验值）；[物理]导叶间隙积灰厚度>5mm（适用：停炉检查，置信：经验值） | [在线]执行器力矩保护开关；[离线]内窥镜检查 | 关键判据：执行器过力矩且手动无法摇动导叶。鉴别要点：与“导叶高温变形卡涩”区分，积灰卡涩多发生在高湿度或低负荷阶段，停炉检查可见大量灰渣堆积；变形卡涩则无明显积灰但叶片存在弯曲 | 根本处理：停炉后彻底清理导叶间积灰，修复变形叶片，检查并完善吹扫风系统；临时处理：通过DCS反复正反向动作执行器尝试冲开积灰，若无效则固定开度降负荷运行 | 保持适当的一二次风压；定期投入声波或蒸汽吹灰器；控制入炉煤水分，避免烟温低于露点温度 | 导叶高温变形卡涩：高温变形通常伴随局部超温记录，且多发生在炉膛结焦严重之后，积灰卡涩则多与燃料水分大、除尘效率低有关 | 锅炉检修工2名；工时8-12h（置信：经验值） | 高压水枪、铁钎、手锤、强光手电（置信：经验值） | 无（积灰清理无需备件）（置信：经验值） | 清理灰斗及烟道积灰时需佩戴防尘口罩及护目镜，确认上部无悬空焦渣方可进入（DL/T 747-2010，置信：标准值） | 导叶各叶片间无积灰硬块，手动盘车灵活，执行器全行程动作无卡涩及过力矩报警（DL/T 5210.2-2018，置信：标准值） |