# 进度报告: power - phase4_thermal_boiler_再热器_faults
> 时间: 2026-04-30 12:35:53

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 |
|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|:---|
| 再热器管壁超温爆管 | 热/机械 | 严重 | 管内蒸汽冷却不足或局部热负荷过高，管壁温度超过材料许用温度，组织劣化，持久强度下降，最终在介质压力下爆漏。 | 再热蒸汽温度异常升高且减温水全开；炉膛负压波动；可闻泄漏声；排烟温度升高；炉管泄漏报警。 | 管壁温度(>[物理] 设计允许值,如T91管>620℃)；再热蒸汽温度(>[物理] 额定值+5℃)；减温水流量(>[物理] 正常值50%)；排烟温度(>[物理] 设计值10℃)。 | 管壁温度热电偶([在线])；再热汽温表计([在线])；减温水流量计([在线])；炉管泄漏监测系统([在线])；炉膛负压变送器([在线])；停机后内窥镜、超声波测厚与射线探伤([离线])。 | 若管壁温度在线值持续超限且减温水已开至最大，同时汽温异常或炉管泄漏报警动作，停机后宏观检查确认爆口形态为长期过热或短期过热特征。 | 根本修复：切除爆管及受影响管段，按工艺进行对口焊接；管排校正；焊口100%无损检测；恢复后进行1.5倍设计压力的水压试验。工具：坡口机、氩弧焊机、射线探伤机、水压泵。 | 控制炉内热负荷偏差；保持受热面清洁；确保再热器管内质量流速在设计范围内；严格控制燃料品质。 | 堵管（切除爆管并在联箱管座加装堵头）；降负荷运行；手动增加减温水。 | 再热蒸汽中断或减少，汽轮机中低压缸效率骤降；可能损坏汽轮机叶片；机组非计划停运。 | DL/T 438-2016 火力发电厂金属技术监督规程；GB/T 16507.4-2013 水管锅炉 第4部分:受压元件强度计算；ASME BPVC Section I | 某电厂600MW机组，再热器入口T91管因烟气走廊形成局部过热，管壁温度达650℃，运行中爆管，停机换管12根。 |
| 再热器高温腐蚀 | 化学/热 | 一般 | 烟气中硫化物、氯化物等与管壁氧化膜及金属发生反应，生成低熔点硫化物共晶体，导致管壁由外向内逐步减薄，腐蚀速率与温度及还原性气氛密切相关。 | 管壁外表面呈硫化物结垢剥落；排烟温度缓慢上升；定期测厚发现管壁减薄速率加快。 | 管壁剩余壁厚(<[物理] 初始壁厚的70%)；腐蚀速率(>[化学] 0.2 mm/年)；烟气H₂S含量(>[化学] 200 ppm)；炉膛出口还原性气氛指标CO含量(>[化学] 5000 ppm)。 | 高精度超声波测厚仪([离线])；烟气成分分析仪([在线])；停机后管内窥镜检查外壁腐蚀形貌([离线])；管样能谱分析([离线])。 | 若测厚发现壁厚减薄率逐年加速，且烟气中H₂S/CO长期偏高，割管检查外壁有灰黑色硫化物腐蚀坑，即判为高温腐蚀。 | 根本修复：更换腐蚀超限管段；对未超限管进行表面清理后进行热喷涂(Ni-Cr合金)或堆焊防腐层；调整燃烧器配风，消除局部还原性气氛。工具：喷涂设备、氩弧焊机、角磨机。 | 控制入炉煤含硫量；保持合理的二次风旋流强度，防止火焰贴壁；采用渗铝管或表面涂层防护。 | 增加该区域吹灰频次；降低负荷以降低管壁温度，暂时控制腐蚀速率。 | 再热器管壁泄漏，导致非计划停机；腐蚀产物脱落可能堵塞下游受热面。 | DL/T 438-2016；NACE SP0198-2016 Control of Corrosion Under Thermal Insulation and Fireproofing Materials（参照）；ASME PTC 34 | 某电厂燃烧新疆高硫煤，再热器迎烟面腐蚀速率达0.35 mm/年，5年内管壁减薄至泄漏，连续爆管两次。 |
| 再热蒸汽温度调节失控 | 控制 | 一般 | 减温水调节阀卡涩、执行机构故障、温度变送器失真或DCS逻辑错误，导致喷水减温无法正常调节，再热汽温偏离设定值。 | 再热蒸汽温度大幅波动，超出报警值；调节阀开度指令与反馈偏差大；减温水流量与指令不一致。 | 再热汽温偏离设定值(Δ>[物理] ±10℃)；调节阀指令-反馈偏差(>[电气] 5%)；减温水调节阀机械卡涩检测(手动盘车力矩>[状态量] 正常值2倍)。 | DCS趋势记录([在线])；阀门位置变送器反馈([在线])；减温水流量变送器([在线])；停机后执行机构力矩测试([离线])。 | 当再热汽温持续超调且无法恢复，调节阀指令与反馈偏差长时间>5%，或手动操作无响应，排除传感器故障后，判定为调节阀卡涩或控制系统异常。 | 根本修复：拆除调节阀清理阀芯结垢或检修卡涩部件，更换密封填料；校准阀门定位器；检查DCS逻辑并修复。工具：阀门研磨工具、万用表、HART手操器。 | 定期对减温水调节阀进行解体检查；增加减温水过滤器，防止杂质卡涩；定期标定温度变送器。 | 临时切换至旁路手动调节；手动机械定位阀门开度；降低负荷稳定汽温。 | 再热汽温过低影响循环效率；超温直接威胁再热器及汽轮机安全；若调节阀故障严重可能导致减水中断，引发再热器超温。 | DL/T 657-2015 火力发电厂模拟量控制系统验收测试规程；DL/T 261-2012 火力发电厂热工自动化系统检修运行维护规程 | 某电厂350MW机组再热器减温水调节阀填料过紧卡涩，再热汽温在5分钟内波动±50℃，手动无法控制，最终甩负荷处理。 |
| 再热器积灰堵塞 | 环境/热 | 轻微 | 飞灰在管排间积聚，形成搭桥堵塞烟气通道，导致换热热阻增加，烟气阻力上升，排烟温度升高，再热汽温降低。 | 再热汽温达不到设计值；排烟温度升高；引风机电流增加；炉膛冒正压趋势。 | 烟气阻力(压差Δ>[物理] 设计值120%)；排烟温度增幅(>[物理] 15℃)；再热汽温偏差(>[物理] -15℃与设计值)；吹灰器投运后效果短暂。 | 管排间差压变送器([在线])；排烟温度热电偶([在线])；再热汽温测点([在线])；停机后人工通风检查积灰状况([离线])。 | 若运行中烟气阻力持续上升达设计值的1.2倍，排烟温度同步升高，且吹灰后压降恢复后很快再次上升，可诊断为严重积灰。 | 根本修复：停炉后人工清灰，调整或增加长伸缩式吹灰器布置；改造烟气流场均布装置；对结焦性强的煤种采用脉冲燃气吹灰。工具：高压水冲洗设备、吹灰器检修工具。 | 燃用设计煤种，避免灰熔点过低的煤；保持适当烟气流速(不小于8 m/s)；优化燃烧，减少飞灰含碳量。 | 增加吹灰频次；降低负荷以减少烟气量和灰量；必要时投运燃气激波吹灰器强化清灰。 | 锅炉效率降低；受热面换热不均可能导致局部超温；积灰严重时引风机失速，限制机组出力。 | DL/T 751-2014 电站锅炉风机选型与使用导则；DL/T 5145-2012 火力发电厂制粉系统设计计算技术规定(涉及灰特性)；ASME PTC 4-2013 锅炉性能试验规程 | 某电厂再热器区域由于吹灰器故障停运两周，积灰厚度达50mm，排烟温度上升18℃，引风机接近失速边缘，限负荷10%。 |