# 进度报告: power - phase4_thermal_boiler_再热器_faults
> 时间: 2026-05-21 03:13:59

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 再热器热偏差 | 热；控制 | 严重 | 再热器管屏间蒸汽温度或壁温出现较大偏差，主要由炉内热负荷分布不均、再热器系统流量分配不均、燃烧器摆动或火焰偏斜等引起。（来源：文献[4]） | 再热器出口蒸汽温度左右侧偏差增大，壁温测点温度分散度高，部分管屏壁温频繁超限报警，汽温调节机构频繁动作。 | [物理]再热器壁温偏差>30℃（置信：经验值）；[物理]再热器出口汽温偏差>10℃（置信：待核实） | [在线]壁温热电偶（屏式或管壁）；[在线]再热蒸汽温度热电偶；[离线]红外热成像抽检 | 将在线壁温分布数据输入机器学习偏差识别模型，当连续运行中多个管屏壁温偏差持续超过阈值，且与燃烧器倾角、配风方式变化强相关时，判定为热偏差故障。（来源：文献[4]） | 根本处理：调整燃烧器摆角与二次风配比，优化火焰中心位置；检查并清理管屏积灰，消除烟气走廊；对变形管卡进行更换或校正；必要时进行管屏流量偏差校核并加装节流圈。所需工具：燃烧管理控制系统、吹灰器、扳手、节流圈校核仪器。临时处理：适当降低机组负荷，加强壁温监视，暂时限制偏差最大管屏的蒸汽温度。 | 定期开展燃烧调整试验，优化再热器系统水力分配；保持吹灰器良好运行状态；加装在线壁温监测系统并建立早期偏差预警模型。（来源：文献[4]） |
| 再热器管泄漏 | 机械；热 | 危急 | 再热器管因局部超温、氧化皮堆积堵塞、飞灰磨损或焊接缺陷导致管壁减薄穿孔，高温高压蒸汽向外泄漏，引起炉膛压力波动和工质损失。（来源：文献[5]） | 炉膛负压大幅波动且呈正负交替，给水流量与主蒸汽流量偏差持续增加，泄漏点附近有刺耳嘶嘶声，再热器区烟气温度异常下降，保温层潮湿或冒出白色蒸汽。 | [声学]炉管泄漏背景噪声异常增加值>6dB（置信：经验值）；[物理]给水流量与主蒸汽流量偏差>2%额定流量（置信：经验值）；[物理]再热蒸汽压力下降速率>0.05MPa/min（置信：待核实） | [在线]炉管泄漏声波传感器；[在线]高精度给水/蒸汽流量变送器；[在线]炉膛压力变送器；[离线]停机后水压试验、内窥镜检查 | 当炉管泄漏监测系统多通道背景噪声持续>6dB且同侧两个以上通道报警，同时炉膛负压出现10Hz以上不规则脉动，给水/蒸汽流量差稳定>2%并持续扩大，可确认再热器管泄漏。（来源：文献[5]） | 根本处理：紧急停机，泄压冷却后切除泄漏管段，清理受损管头，采用管夹或焊接堵头实施永久封堵；检查相邻管子壁厚和硬度，更换或加固受冲蚀管段。所需工具：管夹、堵管销钉、钨极氩弧焊机、超声波测厚仪。临时处理：无，须立即停机处理。 | 严格再热器壁温监控，防止超温运行；定期进行氧化皮剥离检测和化学清洗；在易磨损区域加装防磨护瓦；优化再热器管屏布置，避免局部烟速过高。 |
| 再热器管屏密封焊缝开裂 | 机械 | 严重 | 再热器管屏密封焊缝因焊接残余应力、热疲劳、异种钢接头匹配不当或运行支撑振动，在频繁启停热应力下萌生裂纹并扩展开裂，造成蒸汽泄漏或管屏结构失稳。（来源：文献[11]） | 管屏密封焊缝区域保温层破损处有蒸汽渗出或潮湿痕迹，巡检中可听到轻微泄漏声，红外热像显示该处温度显著低于相邻区域，严重时出现明漏。 | [物理]密封焊缝渗透探伤裂纹长度>5mm（置信：经验值）；[物理]密封焊缝局部红外温度偏差>20℃（置信：待核实） | [离线]停机后渗透探伤、磁粉探伤；[在线]便携式红外热像仪巡检；[在线]炉管泄漏声波监测（仅泄漏后触发） | 停炉检修时，对管屏密封焊缝进行100%渗透检测，发现单条裂纹长度>5mm或多条微裂纹密集分布，即判定为密封焊缝开裂失效。运行期间若红外测温发现局部过冷点，且声波泄漏监测报警，可辅助定位焊缝开裂。 | 根本处理：停炉冷却后，用角磨机完全打磨清除裂纹缺陷，采用钨极氩弧焊重新施焊，焊接后进行局部消应力热处理，最后做渗透探伤核验无裂纹。所需工具：角磨机、氩弧焊机、局部加热工装、渗透探伤剂。临时处理：若仅微裂纹未发生泄漏，可加强红外巡查，待计划停炉处理；若已泄漏，按爆管处理须立即停机封堵。 | 优化密封焊缝的焊接工艺，控制热输入，焊后严格执行去应力热处理；管屏设计采用柔性连接结构减少热应力集中；合理布置支吊架，防止运行中附加振动载荷。（来源：文献[11]） |
| 再热器高温烟气侧腐蚀 | 化学；热 | 严重 | 高温烟气中的硫化物、氯化物等与再热器管壁金属在高温下反应，生成低熔点复合硫酸盐或氯化物，破坏表面保护膜，导致管壁从外向内均匀或不均匀快速减薄，严重时诱发爆管。（来源：文献[2][7]） | 再热器外壁呈铁锈色或黑色剥落状腐蚀产物，停机检修时手触管壁有疏松层脱落；烟气分析显示SO₂或H₂S浓度偏高；局部管壁厚度测量值明显低于设计值；腐蚀区域红外图像呈低温或温度不均匀。 | [化学]烟气SO₂浓度>150ppm（置信：待核实）；[物理]管壁厚度减薄率>1mm/年（置信：经验值）；[化学]灰中硫含量>5%（置信：待核实） | [在线]烟气成分分析仪（SO₂、H₂S、O₂）；[离线]超声波测厚仪（计划停炉）；[离线]割管取样进行金相与扫描电镜分析 | 当烟气SO₂浓度持续高于150ppm且运行中曾出现还原性气氛报警，同时停炉测厚发现高温再热器区管壁局部减薄率大于1mm/年，结合腐蚀产物X射线衍射检出硫化物，可判定为高温烟气侧腐蚀。 | 根本处理：控制燃煤硫含量，调燃烧工况避免局部还原性气氛；清除已腐蚀管段并更换，在受腐蚀区域喷涂镍基耐蚀合金涂层或覆盖耐热陶瓷瓦。所需工具：焊机、测厚仪、喷涂设备。临时处理：若腐蚀较轻且无爆管风险，可采取提高烟气氧量、降低一次风量等调整措施，加大受热面吹灰频次，做好壁厚跟踪监测，待计划停炉处理。 | 入炉煤质管控，禁止硫含量超限煤种单独燃用；在易腐蚀区加装烟气成分在线监测；采用抗高温腐蚀的TP347H或Inconel合金管材；维持受热面洁净，防止积灰诱发垢下腐蚀。 |
| 再热器氧化皮剥落与堵塞 | 化学；热 | 危急 | 长期高温蒸汽环境使管内壁生成双层或多层氧化皮，启停和负荷快速变化时，因氧化皮与基体热膨胀系数不匹配导致氧化皮大片剥落，剝離物在U形管底部、管径突变处堆积，引起节流或完全堵塞，使管壁瞬间超温并可能爆管。（来源：文献[4][2]） | 再热器管壁温度测点出现尖锐的单点突升或锯齿状剧烈波动；对应管屏进出口蒸汽压差增大；负荷变动时异常更为明显；历次停炉检查可发现管内黑色片状氧化皮堆积；严重时伴随汽水泄漏。 | [状态量]单管壁温波动幅度>20℃/min（置信：待核实）；[物理]管屏进出口压差>0.5MPa（置信：经验值）；[状态量]管壁温度超过材料允许上限温度>10℃且不回降（置信：经验值） | [在线]高密度管壁温度热电偶；[在线]再热器进出口压差变送器；[离线]内窥镜内部检查；[离线]停机时弯管射线探伤或超声波检测氧化皮堆积高度 | 当某再热器管壁温在负荷变化过程中出现>20℃/min的陡升陡降或单管壁温持续高于材料极限温度10℃以上，同时该管屏进出口压差较设计值增大超过0.5MPa，且内窥镜检查证实弯头处存在氧化皮堆积，即可诊断氧化皮剥落堵塞。 | 根本处理：停机后对堵塞管段进行割管清理，用机械弹丸或高压水清除管内氧化皮；对氧化严重管段整体更换，并升级管材为细晶耐氧化钢。所需工具：割管工具、机械清理设备、焊机、内窥镜。临时处理：无，须立即停机处理。 | 严格控制启动与变负荷速率，减少温度交变幅值；定期对再热器系统进行化学清洗或在线化学钝化；采用抗氧化性能更好的TP347HFG、HR3C等管材；建立基于壁温趋势的氧化皮堆积早期预警模型。 |
| 再热器积灰结渣 | 热；环境 | 一般 | 烟气夹带的飞灰与未燃尽碳粒在再热器管束上沉积，受高温粘结形成松灰或硬渣，增厚积灰层降低传热效率，并可能形成烟气走廊加剧局部磨损，甚至堵塞烟道。（来源：文献[3]） | 再热器区烟气压差逐渐升高；排烟温度上升而再热蒸汽温度降低；积灰严重的管屏换热减弱，壁温偏低；吹灰后参数明显改善；停炉检查可见管间堆积灰渣，烟气阻力增大。 | [物理]再热器区烟气压差>250Pa（置信：经验值）；[物理]排烟温度较设计值上升>15℃（置信：经验值）；[状态量]吹灰器吹扫后壁温回升>10℃（置信：待核实） | [在线]再热器区进出口烟气压力变送器；[在线]排烟温度热电偶；[离线]停炉时可目视检查积灰厚度；[在线]吹灰器运行状态监测 | 当再热器区烟气阻力降较同工况清洁状态升高200Pa以上，且排烟温度较设计值高出15℃以上，同时再热器吸热量降低导致汽温偏低，吹灰后上述参数明显恢复，可判断为积灰结渣。 | 根本处理：优化吹灰器运行程序，增加吹灰频率和能量；对结渣坚硬的管屏进行人工清渣或高压水力清洗；检查并修复损坏的吹灰器。所需工具：吹灰器、高压清洗机、手工除渣工具。临时处理：临时增加该区段吹灰频次，适当调整燃烧减轻结渣，若排烟温度未超限可维持运行至计划停炉。 | 合理燃煤掺配，控制灰熔融特性；在易结渣区域设计适当宽管间距；保持吹灰器可靠投运，采用声波吹灰器辅助；应用烟气调温或烟气再循环控制炉膛出口烟温。 |