# 进度报告: power - phase4_thermal_boiler_再热器_faults
> 时间: 2026-05-27 12:35:17

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 再热器管屏密封焊缝开裂 | 机械 | 严重 | 锅炉再热器管屏穿墙密封处的角焊缝由于焊接残余应力、结构拘束度高及启停炉时的交变热应力共同作用，导致焊缝金属产生裂纹甚至断裂。 | 炉顶穿墙密封处可见蒸汽冒汽或嘶嘶声；附近区域有白色盐渍；炉膛负压波动。 | [物理]焊缝平整度：肉眼可见裂纹或孔洞（置信：经验值）<br>[状态量]表面着色探伤：显示线性缺陷显示（适用：焊缝及热影响区，置信：标准值 NB/T 47013.5-2015） | [离线]目视检查<br>[离线]渗透探伤（PT）<br>[离线]水压试验检漏 | 关键判据：启停频繁后炉顶穿墙处冒汽，水压试验压力无法保持。鉴别要点：与受热面管内漏鉴别，受热面管内漏需割开联箱手孔或通过声学监听定位，泄漏位置通常不在密封焊缝处而是在管屏内部。 | 根本处理：打磨开裂焊缝至缺陷完全消除，按原设计要求补焊并做焊后消应力处理（如局部加热回火）。临时处理：使用高温密封胶或水玻璃拌合耐火泥在泄漏处外部紧急堵漏，降低负荷维持短时运行。 | 优化启停炉升降温速率严格按曲线执行；检修时对穿墙密封角焊缝做100%PT抽查；改进密封盒结构释放结构应力。 | 再热器管束内漏：区分要点为内漏割开联箱手孔检查，外漏直接目视可见。 |
| 再热器管蒸汽侧高温氧化与氧化皮剥落堵塞 | 化学;热 | 危急 | 高温蒸汽与珠光体/铁素体钢管内壁反应生成氧化皮。当氧化皮增厚至临界厚度或受温度大幅波动时，氧化皮会碎裂剥落，随气流堆积在管道U型弯底部或堵塞下一级设备（如汽轮机进汽阀），导致管壁超温或通流截面减小。 | 再热蒸汽出口温度异常偏低且减温水量难以调节；管屏间壁温偏差显著增大；机组加负荷时主汽门/调门经常卡涩；停机后冷却过程中转子惰走时间缩短。 | [物理]壁温：>设计运行温度50℃（适用：某级再热器出口，置信：经验值）<br>[化学]汽水品质含铁量：>20μg/L（适用：省煤器入口/过热蒸汽，置信：经验值）<br>[状态量]射线探伤底片显示U型弯底部有致密金属氧化物堆积影。 | [在线]锅炉管壁温度监测系统<br>[在线]化学取样与铁离子分析<br>[离线]停机后内窥镜检查<br>[离线]射线探伤（RT） | 关键判据：壁温偏差大且出口汽温偏低，同时汽水系统铁含量持续超标。鉴别要点：与煤粉火焰偏斜导致的管壁超温鉴别，火焰偏斜通常无铁含量异常升高现象，且调整燃烧器摆角/配风后壁温会有效改变。 | 根本处理：割管清理堆积的氧化皮或更换新管段；进行化学酸洗去除系统内氧化皮（DL/T 794-2012）。临时处理：严密监视壁温，降负荷运行以降低受热面热负荷；进行高频率、短时间的变压吹管操作以吹出部分疏松氧化皮。 | 控制蒸汽温度运行上限，避免长期超温2-3℃以上运行；锅炉主燃料跳闸（MFT）后应避免极速通风冷却；对末级再热器使用高铬含量耐热钢（如TP347H、Super304H）。 | 异物堵塞：区分要点为异物堵塞（如检修残留物）铁含量通常不超标，且堵塞部位随机，氧化皮堵塞多在U型弯底部。 |
| 再热器管壁烟气侧高温腐蚀 | 热;化学 | 严重 | 燃用含硫量高的煤种时，燃烧产生硫化物及低熔点复合硫酸盐沉积在管壁外表面，熔化后溶解并破坏了金属的氧化铁保护膜，导致管壁不断被腐蚀减薄。 | 烟道阻力异常增加；管壁局部减薄穿孔爆管（破口处呈钝边，周围有腐蚀坑及附着性较强的灰渣）；负荷降低时排烟温度变化异常。 | [物理]实测壁厚：局部减薄量超过设计壁厚的30%（适用：高硫煤，置信：标准值 DL/T 438-2016）<br>[状态量]腐蚀区域管壁金相组织：出现严重的沿晶界腐蚀裂纹（置信：经验值） | [在线]烟气成分分析（SO2, H2S）<br>[离线]停炉后目视检查与管壁测厚（UT）<br>[离线]金相复膜检查 | 关键判据：燃用高硫煤（S>3%），爆口周围有大面积腐蚀坑及硫化物结渣，奥氏体钢也会发生严重腐蚀。鉴别要点：与飞灰冲蚀磨损鉴别，高温腐蚀通常有灰壳附着且破口边缘呈钝状，冲蚀磨损表面光亮无水纹状灰壳且朝向烟气气流来向方向有切削痕迹。 | 根本处理：更换腐蚀严重管段；在管壁表面喷涂镍基合金或进行渗铝防腐处理。临时处理：在腐蚀区域加装防腐护瓦。 | 控制入炉煤硫含量或进行混煤掺烧；优化燃烧配风，防止火焰贴墙造成局部还原性气氛；使用耐腐蚀管材（如超音速电弧复合喷涂层）。 | 飞灰冲蚀磨损：区分要点为冲蚀磨损发生在迎烟面且表面呈切削状光亮凹坑，无腐蚀性灰壳包裹。 |
| 再热器管屏热偏差及摆动燃烧器卡涩 | 热;机械 | 一般 | 在调温方式（摆动燃烧器或烟气挡板）调节过程中，由于燃烧器连杆机构机械卡涩、热膨胀不均匀或挡板变形，导致再热器侧烟气流量分配偏离设计值，造成管屏间热偏差急剧增大，长期运行致部分管段超温老化。 | 再热器减温水量异常大于设计值；同屏各管壁温差超过厂家限值（如>50℃）；燃烧器摆角指令与反馈不一致或摆动机构有异响；挡板角度反馈不动作。 | [物理]同屏管壁温差：>50℃（适用：超临界/超超临界锅炉，置信：经验值）<br>[物理]燃烧器摆角指令与反馈偏差：>±5%（置信：经验值） | [在线]管屏壁温在线监测逻辑计算偏差<br>[在线]燃烧器/烟气挡板执行器反馈信号监测<br>[离线]停炉后机械机构检查与冷态调试 | 关键判据：部分管壁超温且减温水全开仍无效，同时存在机械反馈异常。鉴别要点：与汽侧流量分配不均（局部堵塞）鉴别，汽侧堵塞壁温异常通常固定在某一管段，与燃烧器摆动工况无关，且机械反馈正常。 | 根本处理：冷态重新校准摆动燃烧器/挡板执行机构零点与行程；修复或更换变形连杆及轴销。临时处理：手动解锁卡涩的执行器，根据运行参数估算开度并就地固定；关小邻近燃料风门人为平衡热偏差。 | 严格执行执行器定期试运与润滑制度；利用停炉机会检查喷嘴位置及挡板变形情况；定期校验执行器反馈信号与机械位置的一致性。 | 再热器局部管道异物或氧化皮堵塞：区分要点为堵塞导致的热偏差是固定不变的定壁温差，机械摆动故障导致的偏差会随摆动指令变化。 |
| 再热器管振动疲劳裂纹 | 机械 | 严重 | 在高温高压及交变负荷工况下（如机组频繁变负荷或启停），烟气/蒸汽激振力与管束固有频率接近时引发共振，导致管夹、焊缝等应力集中部位承受交变应力，产生疲劳微裂纹逐步扩展直至贯穿泄漏。 | 局部高频振动异响；停机后水压试验发现微小泄漏点；泄漏点附近壁温测点数据无异常超温。 | [物理]振动速度有效值：>7.1 mm/s（适用：管道支撑刚度不足或悬吊结构，置信：经验值）<br>[状态量]磁粉/渗透探伤：显示疲劳裂纹长度>2 mm（置信：经验值） | [在线]管道振动加速度传感器<br>[离线]频谱分析仪<br>[离线]渗透/磁粉探伤（PT/MT） | 关键判据：振动幅值超标且频谱分析存在与气流扰动频率或叶片通过频率吻合的峰值；裂纹破口断面呈现典型的贝壳状疲劳纹，无长期超温的蠕变孔洞特征。鉴别要点：与超温爆管鉴别，超温爆管壁温有明显升高历史，破口呈喇叭状塑性变形；疲劳裂纹多发生在壁温正常区域，且伴随明显振动记录。 | 根本处理：更换已产生裂纹的管段；根据振动测试结果调整支吊架位置或增设减振阻尼装置，消除共振。临时处理：在裂纹管段及其相邻管间加装临时防振卡块，降低运行振幅；必要时降低负荷规避共振转速区。 | 进行运行模态分析（OMA）识别共振频率，避免在共振转速下长时间运行；定期检查支吊架紧固力矩与减振元件状态；新装机或改造后开展振动验收测试。 | 再热器超温爆管：区分要点为超温爆管壁温监测记录高且破口金相有严重氧化和蠕变空洞，疲劳裂纹破口呈脆性贝壳纹，壁温正常。 |