# 进度报告: power - phase4_thermal_boiler_再热器_faults
> 时间: 2026-06-29 11:27:36

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 再热器系统爆管泄漏 | 破裂 | 热；机械 | 危急 | 管壁长期超温导致材料蠕变，或管内蒸汽放热系数低（仅为过热器的1/5）导致管壁冷却不足，引发高温腐蚀与持久强度下降，最终致使受热面管材破裂。 | 炉膛负压骤降并变正；汽轮机中压缸进汽压力下降；炉管泄漏监测装置报警；就地可听到明显泄漏嘶嘶声。 | [热]炉膛出口烟温>540℃（适用：蒸汽流量≤10%BMCR的启动工况，置信：经验值）；[状态量]再热蒸汽压力下降速率>0.5MPa/min（适用：恒负荷运行工况，置信：经验值）；[物理]管材外壁减薄量>30%原壁厚（适用：停炉内部检验，置信：经验值） | [在线]炉管泄漏声学监测系统；[在线]DCS压力与温度测点；[离线]超声波测厚仪；[离线]内窥镜 | 关键判据：DCS显示再热蒸汽压力突降且炉膛负压剧增至正压，伴随给水流量与蒸汽流量不平衡。鉴别要点：与水冷壁爆管区分，水冷壁爆管主要导致汽包水位下降且下降管发出泄流声，而再热器爆管直接表现为再热蒸汽压力低且泄漏声位于水平烟道或尾部烟道。 | 根本处理：立即停炉冷却，隔离再热器系统，切除故障管段并更换新管，采用氩弧焊打底焊接工艺；临时处理：若泄漏轻微且无法立即停机，可降压降负荷运行维持至低谷负荷期，严禁干烧。 | 严格控制启动阶段升温升压曲线；定期对管排进行超声波测厚及蠕胀测量；优化燃烧器运行方式，避免火焰中心偏斜导致局部超温。 | 过热器爆管：过热器爆管导致主蒸汽压力下降且主蒸汽流量异常，再热器爆管表现为再热蒸汽系统参数变化。 | 高压焊工2名、钳工2名；工时24-48h（置信：经验值） | 氩弧焊机、角磨机、内窥镜、超声波测厚仪、射线探伤仪（置信：经验值） | TP347H或同材质锅炉钢管、钨极氩弧焊丝、坡口机配件（置信：经验值） | 必须遵守防烫伤规程，确认系统完全泄压至0MPa且温度降至50℃以下方可进入炉膛作业（DL/T 869-2012，置信：标准值） | 焊缝100%无损探伤（射线或超声）合格，管子无错口、折口，水压试验保压5分钟无压降（DL/T 869-2012，置信：标准值） |
| 再热器系统整体超温退化 | 其他 | 热 | 严重 | 系统热负荷分配不均或蒸汽流量分配偏差，导致部分管排长期处于超过材料许用温度下运行，加速管材金相组织球化及蠕变老化。 | 再热蒸汽温度超出设计值；管壁金属温度高频报警；高温再热器管排出现明显的氧化皮剥落；管径发生蠕胀。 | [热]再热器管壁金属温度>600℃（适用：TP347H材质，长期超温工况，置信：经验值）；[化学]蒸汽中氢气含量有上升趋势（适用：水汽品质在线监测，置信：经验值）；[物理]管径蠕胀变形量>2.5%原外径（适用：停炉检验，置信：经验值） | [在线]DCS管壁金属温度热电偶；[在线]高温红外测温仪；[离线]金相分析仪；[离线]蠕胀测量游标卡尺 | 关键判据：多点管壁热电偶温度持续超限，且停炉金相检查发现珠光体球化级别达4级以上。鉴别要点：与短期局部超温区分，整体超温退化表现为大面积多管排的蠕胀和氧化，而短期局部超温通常仅局限于火焰中心偏斜处的个别管子，且无大面积氧化皮。 | 根本处理：对蠕胀超标或金相严重劣化的管排进行整体更换升级；进行炉内空气动力场试验调整燃烧；临时处理：投入事故喷水减温器强制压低蒸汽温度，但需注意受热面干烧风险。 | 优化炉内空气动力场；定期进行受热面管材寿命评估；加强化学监督，防止管内结垢引起管壁温度升高。 | 再热器积灰结焦：积灰结焦会导致排烟温度升高，但管壁金属温度本身通常不超标，且受热面吸热量减少，与超温退化机理相反。 | 金相检验员1名、高压焊工2名、热工仪表工1名；工时48-72h（置信：经验值） | 金相显微镜、蠕胀测量工具、红外测温仪、光谱仪（置信：经验值） | 升级材质的再热器管排（如Super304H）、热电偶测温元件（置信：经验值） | 高温区域检修需穿戴防烫隔热服，更换管排时需搭设合格的专用脚手架并系挂安全带（DL/T 869-2012，置信：标准值） | 更换管材材质复验合格，金相组织正常；蠕胀测量数据均<2.5%；水压试验无渗漏（DL/T 869-2012，置信：标准值） |
| 再热器安全阀频跳或卡涩 | 卡滞 | 机械 | 严重 | 阀芯与阀座因高温蒸汽氧化或积盐导致摩擦阻力增大，弹簧长期高温运行产生应力松弛，致使整定压力漂移，阀门无法在额定压力下严密关闭或准确起跳。 | 再热蒸汽压力在安全阀整定值附近剧烈波动；安全阀阀体伴随异常振动和漏汽声；系统超压时安全阀拒动或起跳后无法回座。 | [机械]安全阀启闭压差>设计值15%（适用：整定压力校验台，置信：经验值）；[状态量]阀座密封面泄漏量>3%（适用：热态在线运行，置信：经验值）；[物理]弹簧自由长度压缩变形量>1%（适用：冷态解体测量，置信：经验值） | [在线]DCS压力记录仪；[在线]声发射泄漏监测仪；[离线]安全阀在线定压仪；[离线]弹簧测力计 | 关键判据：系统压力未达整定值时安全阀出现漏汽声，或达到整定值后频跳不复位。鉴别要点：与系统压力真实超压区分，若DCS压力变送器显示压力正常而安全阀动作，则为安全阀卡涩或整定漂移；若压力确实超标，需核查机组负荷与减温水系统。 | 根本处理：停机拆卸安全阀，研磨阀座密封面，清洗或更换氧化受损的阀芯，重新校验弹簧并整定压力；临时处理：通过在线热态整定仪微调弹簧螺母，若严重漏汽须停机处理。 | 定期进行安全阀在线校验；保证再热蒸汽品质，减少氧化皮和盐垢在阀座处的沉积。 | 再热器进口集箱隔板泄漏：集箱内隔板开裂会导致蒸汽短路，引起压力分布异常，可能被误判为安全阀内漏，需通过声发射测点位置区分。 | 调试工1名、阀门检修工2名；工时12-24h（置信：经验值） | 安全阀在线定压仪、研磨工具、弹簧测力计、专用拆卸扳手（置信：经验值） | 安全阀备件包（阀芯、阀座、弹簧）、高温抗磨润滑剂（置信：经验值） | 安全阀解体校验必须在泄压至零后进行；在线带压调整时操作人员必须站在安全阀侧面避开泄压口（DL/T 748.3-2010，置信：标准值） | 动作压力误差在±1%整定压力内；回座压力符合设计要求；密封面在工作压力下无肉眼可见泄漏（GB/T 12243-2005，置信：标准值） |
| 再热器系统大面积积灰结焦 | 积灰；堵塞 | 环境；热 | 一般 | 煤粉燃烧产生的灰分在高温下熔化并粘附于再热器管束表面，由于再热器所处烟温区域较高，低熔点灰分未能得到充分冷却固化，形成连续的结焦层，导致受热面吸热能力下降及烟气流通截面减小。 | 再热蒸汽温度偏低或减温水流量异常减小；炉膛后烟道负压增大且引风机电流升高；排烟温度明显上升；吹灰器投入频繁但效果不佳。 | [热]排烟温度>设计值15℃（适用：额定负荷工况，置信：经验值）；[状态量]再热器区域烟气压差>设计值1.5倍（适用：额定负荷工况，置信：经验值）；[热]再热蒸汽温度较设计值偏低>10℃（适用：同等给水温度与负荷对比，置信：经验值） | [在线]DCS排烟温度与烟气压差测点；[在线]吹灰器程控运行反馈；[离线]炉膛声学测温系统；[离线]停炉人工宏观检查及称重法测定积灰量 | 关键判据：排烟温度升高、引风机出力增加，且再热汽温偏低，表明受热面吸热受阻。鉴别要点：与再热器系统整体超温退化区分，积灰结焦导致受热面吸热减少表现为汽温偏低，而超温退化是管壁金属温度超限报警；若伴随引风机电流急剧增大，优先判定为积灰堵塞。 | 根本处理：停炉冷却后进行高压水射流清洗或人工彻底清焦，优化吹灰器汽源压力和吹灰频次；临时处理：调整燃烧器倾角降低火焰中心，增加吹灰频次，适当降低机组负荷以控制烟温。 | 合理配煤降低灰分熔点；确保吹灰器可靠运行无内漏；定期进行受热面深度清灰。 | 再热器系统爆管泄漏：爆管后蒸汽吹扫受热面可能造成局部管排相对干净，但伴随负压剧烈波动及泄漏声，而单纯积灰无汽水流量失衡现象。 | 锅炉检修工4名；工时36-60h（置信：经验值） | 高压水射流清洗机、风镐、专用清焦工具、工业内窥镜（置信：经验值） | 高压清洗喷头、防护服耗材、吹灰器密封圈（置信：经验值） | 停炉进入炉膛清焦前必须进行充分通风换气，确认炉内温度降至40℃以下，严防大块焦渣坠落伤人（DL/T 869-2012，置信：标准值） | 受热面管排间无明显的搭桥结焦，管束表面恢复原色；各段烟气压差恢复至设计值范围内（DL/T 869-2012，置信：标准值） |