# 进度报告: power - phase4_thermal_boiler_再热器出口联箱_faults
> 时间: 2026-05-21 04:20:53

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 |
|---|---|---|---|---|---|---|---|---|---|
| 再热器出口联箱管座角焊缝泄漏 | 机械 | 严重 | 因频繁启停、温度交变导致管座角焊缝热疲劳开裂，高温高压蒸汽泄漏，可能吹损邻近管、引发爆管。 | 保温层潮湿、蒸汽逸出痕迹或白色盐渍；可闻泄漏啸叫声；邻近管壁可能出现冲刷减薄迹象。 | 焊缝超声波缺陷指示长度>5mm；裂纹深度>壁厚的20% | 红外热成像仪（在线）；超声波相控阵检测、磁粉探伤、渗透探伤（离线） | 红外热成像发现保温层局部温度异常升高且机组补水率上升，停机后经两种无损检测方法确认存在裂纹，判定为焊缝泄漏。 | 根本处理：停机剥离保温层，确认裂纹范围后用钨极氩弧焊(TIG)补焊或更换管座，焊后按规程热处理及检测；临时处理：由具备资质的专业队伍安装带压堵漏卡具并注入密封胶。 | 严格控制启停炉升温/降温速率（≤2℃/min）；定期进行管座焊缝无损检测（每2次大修）；运行中避免大幅负荷波动。 |
| 再热器出口联箱左右侧温度偏差大 | 热；控制 | 严重 | 燃烧调整不当、火焰中心偏斜、烟道积灰不均匀或受热面阻力特性差异，导致左右侧出口蒸汽温度出现显著偏差，引起联箱热应力增大、再热器局部超温或汽轮机金属温差超限。 | DCS画面显示再热器出口左、右侧温度指示持续偏差；减温水调节阀频繁大幅动作；机组振动可能略有升高。 | 左右侧蒸汽温度差>15℃；减温水调节阀开度偏差>10% | DCS温度变送器（K型热电偶）（在线）；便携式温度校验仪现场比对测点准确性（离线） | 排除温度测点故障后，若连续运行2小时内同侧温差始终>15℃且随负荷变化不明显，结合烟气含氧量偏差>1%，可判定为烟温偏差或积灰失衡。 | 根本处理：进行燃烧调整试验，重新分配各层磨煤机出力，校正燃烧器摆角，择机停炉清理烟道积灰；临时处理：投入左右侧减温水自动偏差调节回路，控制温差在20℃以内。 | 定期开展燃烧优化试验；严格执行吹灰制度（每班次不少于1次）；大小修检查并调整烟气挡板开度一致；加强入炉煤质均匀管控。 |
| 再热器出口联箱内部氧化皮堆积堵塞 | 化学；热 | 危急 | 运行中高温氧化皮从过热器及再热器管内壁剥落，随汽流带入出口联箱，在管口处堆积阻碍蒸汽流动，被堵管束流量锐减导致管壁严重超温甚至爆管。 | 故障管排壁温测点异常急剧升高并超过报警值；受热面管排温差扩大、膨胀不一致，现场可观察到局部管排振动。 | 管壁温度超过材料许用温度（如T91钢>585℃）；单根管内蒸汽流量下降>30% | 壁温热电偶（镍铬-镍硅）（在线）；停炉后内窥镜检查联箱内部、割管取样分析氧化皮厚度（离线） | 若局部管壁温度持续异常升高且减温水已全开仍无法抑制，相邻管壁温度偏低，停炉后内窥镜观察到管口被氧化皮堵塞面积超过50%，即确诊为氧化皮堵塞。 | 根本处理：立即停炉，切割联箱手孔或端盖，采用机械与人工方式彻底清理氧化皮堆积物，严重堵塞管段需割管更换；临时处理：无，须立即停机处理。 | 严格化学监督控制给水溶解氧（≤7μg/L）、pH值（9.2-9.6）及铁含量；避免超温运行；每次大修对高温受热面进行氧化皮剥落检查；采用加氧处理形成保护膜。 |
| 再热器出口联箱保温层损坏 | 热；绝缘 | 一般 | 长期振动、雨雪侵蚀或机械外力导致联箱外保温层破损、脱落或塌陷，保温效果下降、外壁散热损失增加，可能造成人员烫伤并降低机组效率。 | 保温铁皮变形、翘起或接缝开裂；红外测温显示外表面局部温度显著高于相邻区域（>50℃，环境25℃时）；保温棉外露。 | 保温外表面温度>50℃（环境温度25℃）；保温层破损面积>0.1m² | 定期红外热成像巡检（在线）；目视检查、接触式温度计测量（离线） | 若红外热成像发现联箱某区域温度异常升高，且目视确认保温外壳破损、无内部蒸汽泄漏迹象，即可判定为保温层损坏。 | 根本处理：停机后拆除损坏保温层，重新敷设硅酸铝纤维毯并恢复金属护板；临时处理：使用带锁紧扎带的耐高温保温护套临时包裹破损区。 | 定期（每月）对高温管道保温状况进行红外扫描；搭设脚手架或平台避免人员踩踏；保温施工时确保防护层防水密封良好。 |
| 再热器出口联箱支吊架失效 | 机械 | 严重 | 支吊架弹簧塑性变形、吊杆断裂、管夹松动或因基础沉降导致支吊承载异常，联箱下沉或位移超限，在连接管道上产生附加应力，严重时诱发焊缝开裂。 | 现场可见弹簧支吊架压死或完全松开，刻度指示偏离冷态标记；联箱及相连管道明显下沉或偏斜；管道振动幅度增大。 | 联箱垂直位移偏离冷态基准>10mm；恒力弹簧支吊架载荷偏差>设计值±20% | 支吊架宏观检查及位移标尺测量（离线）；管道位移在线监测系统（若配备）（在线） | 将当前热态联箱位置与原始冷态安装标记对比，若位移超过设计允许值（如±10mm），且相邻支吊架外观状态异常，排除测量基准漂移后，判定支吊架失效。 | 根本处理：停炉后根据应力计算结果重新调整支吊架，更换损坏的弹簧组件和吊杆，校正联箱位置；临时处理：在不影响膨胀前提下安装临时刚性支撑作为辅助固定，并请专业单位进行热态应力校核。 | 每次大修按规程全数检查并调整支吊架；运行期间每季度记录支吊架位置标尺；避免采用劣质弹簧组件；地基定期监测沉降。 |
| 再热器出口联箱热膨胀受阻 | 机械 | 严重 | 联箱滑动/导向支座因锈蚀、卡涩或杂物堵塞，使联箱在启停过程中无法按设计方向自由膨胀，在联箱筒体及管座上产生巨大热应力，长期可能导致筒体变形或焊缝开裂。 | 冷态至热态过程中，联箱指定膨胀指示器读数异常，远小于理论膨胀量；支座滑动面有明显划痕、锈斑或异物；相邻管道或支吊架因受挤压而偏斜。 | 联箱实际膨胀量与理论计算值偏差>30%；滑动面间隙<0.5mm或卡涩 | 膨胀指示器（位移传感器）接入DCS（在线）；停机后检查滑动面间隙、锈蚀情况，并使用塞尺测量（离线） | 若DCS显示联箱膨胀量在启停过程中呈阶跃式变化或提前停止，且现场目视确认支座滑动面严重锈蚀或存在硬物卡住，与同炉另一侧联箱对比膨胀量差>20%，即可判定。 | 根本处理：停炉冷却后清理滑动面锈垢与异物，修复或更换受损滑动块，重新调整间隙至设计值并涂抹高温防卡剂；临时处理：运行中若卡涩严重，在确保安全前提下尝试使用液压千斤顶辅助顶推联箱复位，并加强巡检。 | 每次停炉检查并清理滑动面，涂抹二硫化钼等高温润滑脂；保持支座周围清洁，防止保温碎屑掉落卡涩；定期校验膨胀指示器零位及准确性。 |
| 再热器出口联箱安全阀拒动或泄漏 | 机械；控制 | 危急 | 阀芯与阀座因长期高温氧化皮、杂质卡涩，或弹簧整定值漂移，导致安全阀在超压时无法正常起跳，或在正常压力下频繁泄漏/间断开启，威胁联箱及下游管道安全。 | 超压试验时阀门不动作；正常运行中安全阀出口管道发热、有连续或间断排气声；DCS显示起座/回座压力异常偏离整定值。 | 起座压力偏差>整定值的±1%；回座压力低于整定值的90%；在线泄漏时阀体温度>50℃（对比环境） | 安全阀出口管壁温热电偶、声发射泄漏检测仪（在线）；每年校验台离线整定、阀瓣阀座密封面检查、弹簧性能测试（离线） | 若安全阀出口管壁温异常升高且伴有排气声，或水压/超水压试验期间压力持续上升而安全阀拒动，排除压力变送器故障后，可诊断为安全阀故障。 | 根本处理：停机后拆卸安全阀，研磨阀瓣与阀座密封面，重新进行热态校验台整定，卡涩严重时整体更换；临时处理：无，若确认拒动或严重泄漏须立即停机处理。 | 严格执行安全阀年度离线校验；运行中按规定周期进行手动/自动排汽试验；锅炉酸洗或大修后须对安全阀进行清扫检查，防止异物落入。 |
| 再热器出口联箱筒体蠕变与材质球化 | 热；机械 | 严重 | 联箱长期在超温、超压工况下运行，金属显微组织发生球化、石墨化，持久强度下降，蠕变变形逐渐累积，筒体膨胀量超过设计极限，最终导致破裂。 | 联箱外壁直径胀粗量逐年检测数据持续上升；金相覆膜显示珠光体球化等级严重（如4-5级）；硬度值较原始值显著下降。 | 筒体胀粗量超过原始外径的1%；硬度（HB）值下降>原始值15%；球化等级≥4级（DL/T 438） | 停机后金相覆膜/复型技术检测组织（离线）；三维扫描测量筒体圆度与直径（离线）；便携式里氏硬度计测量硬度（离线） | 若大修期间测量联箱筒体胀粗量连续两次超过1%，且金相分析确认球化严重、硬度显著下降，排除短期超温后，判定为蠕变寿命损伤。 | 根本处理：依据《火电厂金属技术监督规程》进行寿命评估，若蠕变寿命耗尽需整体更换联箱；临时处理：限制运行参数（降参数运行），加强在线壁温监视并缩短检验周期至每年一次。 | 严格监控再热器出口蒸汽温度，防止超温（必须在材料许用温度范围内运行）；每次大修对高温联箱进行定点蠕变测量和金相抽检；严禁超出力运行。 |
| 再热器出口联箱排空管/疏水管开裂 | 机械；热 | 一般 | 排空管或疏水管因结构刚性大、布置不合理，在机组启停承受交变热应力，或管内发生汽水两相流冲击，导致根部或管段疲劳开裂，引起介质泄漏。 | 排空管或疏水管保温层潮湿、浸水或冒汽；管壁可见细微裂纹或砂眼；支吊架脱落或移位。 | 裂纹深度>管壁厚的30%；目视可见湿蒸汽泄漏痕迹 | 红外热成像巡检（在线）；渗透探伤(PT)、磁粉探伤(MT)或超声波测厚/探伤（离线） | 巡检发现局部异常冒汽且机组补水率有微小增加，停机后经PT/MT确认存在裂纹，排除保温破损因素后，判定为管段开裂。 | 根本处理：停机后放水并切割更换开裂管段，调整支吊架减少约束应力，焊后探伤合格；临时处理：若裂纹轻微无泄漏扩大趋势，可打止裂孔并安装防爆卡具监控运行，待计划检修处理。 | 优化疏放水管道布置，增加柔性连接；定期检查钻孔与管道根部成型质量；启停期间确保暖管充分，避免水击。 |