# 进度报告: power - phase4_thermal_boiler_再热器出口联箱_faults
> 时间: 2026-05-27 13:40:35

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 再热器出口联箱焊缝裂纹 | 机械;热 | 危急 | 联箱筒体与管座角焊缝在高温蠕变与热疲劳交变应力下产生裂纹，沿熔合线或热影响区扩展，严重时贯穿导致蒸汽泄漏 | 保温层局部渗汽或水渍、异常蒸汽啸叫声、附近壁温测点异常波动或下降、停机后水压试验压力降 | [物理] 裂纹深度>壁厚15% (适用：P91/P92材质联箱；置信：经验值)<br>[物理] 表面裂纹长度>10mm (无损检测发现即判废，置信：经验值) | [离线] 磁粉检测（MT）<br>[离线] 超声检测（UT）<br>[离线] 相控阵检测（PAUT）<br>[在线] 运行中红外热成像（检测泄漏点） | 1.关键判据：UT/PAUT发现线性回波长度>10mm、深度方向扩展，MT显示表面裂纹<br>2.鉴别要点：与焊缝未熔合/根部未焊透鉴别——未熔合回波较规则、表面光滑，而裂纹回波参差不齐、尖端分叉；泄漏时排除管座焊缝砂眼（点状泄漏） | [规程级] 根本处理：割除缺陷焊缝，修整坡口，按DL/T 869-2012施焊，焊前预热≥200℃（P91），焊后消氢处理并局部热处理（750±10℃），UT+MT双重复验<br>临时处理：无，须立即停机处理 | 1. 投产5000h后首次普查角焊缝，后续间隔≤40000h复查<br>2. 机组启停严格按速率曲线，避免温升/温降速率>5℃/min<br>3. 控制汽温波动幅度≤±10℃ | 焊缝未熔合：无损检测回波特征不同，无尖端裂纹波；管座砂眼泄漏：泄漏点呈圆形，无线性指示 |
| 再热器出口联箱超温 | 热 | 严重 | 烟气侧热偏差、受热面结焦或积灰、减温水调节异常导致出口蒸汽温度超过金属许用温度，长期超温使组织球化、蠕变加速，降低联箱寿命 | 再热蒸汽出口温度DCS显示持续超过报警值，减温水调节门开度增大但温度不降，联箱本体壁温测点升高 | [物理] 再热蒸汽出口温度 > 设计值+10℃ (适用：运行压力下；置信：经验值)<br>[物理] 联箱壁温 > 金属许用温度-5℃ (适用：P91材料许用温度约600℃；置信：经验值) | [在线] 再热蒸汽出口热电偶<br>[在线] 联箱壁温热电偶<br>[在线] 减温水流量及阀位反馈 | 1.关键判据：出口蒸汽温度>设计上限持续15分钟以上，且喷水减温阀全开仍不下降<br>2.鉴别要点：与减温水调节阀卡涩或失灵区分——阀门无动作或阀后温度无变化，而超温时阀门开度增大且有减温水流量，但降温效果差；与单管过热的区别在于联箱出口混合温度整体偏高而非个别管壁温异常 | [经验级] 根本处理：检查并清理受热面积灰、结焦；优化燃烧器摆角或烟气挡板开度；必要时增加再热器受热面或故障紧急喷水<br>临时处理：增大再热器减温水流量，调整磨煤机组合降低火焰中心；若减温水用尽仍超温可快速降负荷5-10% | 1. 定期吹灰维持受热面清洁<br>2. 控制入炉煤质与设计值偏差<br>3. 减温水调节阀定期维护，防止卡涩<br>4. 设置壁温超限报警联锁保护 | 减温水调节阀卡涩：阀门动作无反馈或行程异常，与温度持续偏高但阀门响应可区分；过热器出口超温：发生部位不同，再热器超温集中在再热汽温测点，与过热器汽温报警回路独立 |
| 再热器出口联箱左右侧温度偏差 | 热;控制 | 一般 | 炉膛出口烟气残余旋转造成左右侧烟气流场偏斜，或受热面积灰不均匀，导致出口联箱两侧蒸汽温度出现较大梯度，使联箱产生附加热应力，长期运行可能导致变形或焊缝疲劳 | 再热器出口左、右侧蒸汽温度测点显示偏差持续过大，同时联箱上相邻管壁温度分布呈一侧高、一侧低，减温水调门左右侧开度差异大 | [物理] 左/右侧出口蒸汽温差 > 30℃ (适用：切圆燃烧锅炉；置信：经验值)<br>[物理] 同截面管壁温度最大偏差 > 50℃ (置信：经验值) | [在线] 再热器出口左/右侧蒸汽温度热电偶<br>[在线] 联箱管壁温度多点测量<br>[在线] 锅炉DAS系统监视画面 | 1.关键判据：左/右侧蒸汽温差>30℃持续运行，且同侧多数管壁温度同步偏高，排除单一管故障<br>2.鉴别要点：与个别管内堵塞（氧化皮堆积）区分——单一管壁温异常偏低而其余管正常，温差仅体现在个别管；与蒸汽侧流量分配不均区分：采用热力计算校核，可通过调节同屏管圈节流圈验证 | [经验级] 根本处理：调整燃烧器二次风门的开度或采用反切风技术削弱残余旋转；重新整定再热器入口烟气挡板（若为分隔烟道）<br>临时处理：左侧温度高则适当调整对应侧磨煤机出力，增加该侧再热器减温水；加强吹灰以减轻局部积灰 | 1. 优化燃烧器配风，定期进行烟气场试验<br>2. 安装在线声波测温系统监视炉膛出口烟气温度场<br>3. 大修时清洗联箱内部，防止节流孔堵塞 | 氧化皮堵塞引起单管偏差：仅单管或少数管壁温度明显偏低，而非整侧偏低；过热器侧温度偏差：偏差表现在过热器出口而非再热器 |
| 再热器出口联箱蠕变变形 | 热 | 严重 | 联箱在高温高压下长期运行，材料发生缓慢的塑性变形（蠕变），表现为联箱母材体积膨胀、壁厚局部减薄，最终导致联箱爆裂或管座根部撕裂 | 停机检修期间测量联箱外径发现胀粗超过允许值，金相复型检测发现珠光体球化严重、蠕变孔洞增多，运行中可能无明显征兆直到泄漏 | [物理] 外径相对胀粗量 > 1.5% (适用：P22/P91材质；置信：经验值)<br>[物理] 金相组织球化等级 > 4级 (适用：原珠光体耐热钢；置信：经验值) | [离线] 停机时外径千分尺多点测量<br>[离线] 现场金相复型检验<br>[离线] 壁厚超声测厚 | 1.关键判据：同一截面多点外径测量发现胀粗量>1.5%，且金相组织球化等级超过4级，壁厚减薄量与运行时间正相关<br>2.鉴别要点：与制造缺陷壁厚不均区分——制造偏差为局部、不均匀且不随时间显著变化，蠕变表现为均匀胀粗且随运行时间累积；与过热爆管区分：过热爆管管径变化更急剧、伴随严重氧化皮，而蠕变变形是缓慢的塑性变形过程 | [规程级] 根本处理：外径胀粗量≥1.5%或金相球化程度达5级时须割管更换新联箱段或整体更换，按DL/T 869-2012执行焊接工艺；如仅局部胀粗，可按DL/T 438-2016强度校核后降压运行<br>临时处理：若校核后强度裕度不足，须立即停机处理 | 1. 严格控制再热蒸汽温度，杜绝超温运行<br>2. 每次A/B/C级检修时对高温联箱进行定点外径测量和历史趋势对比<br>3. 投运10万小时后对所有高温集箱进行寿命评估和硬度和金相检验 | 制造缺陷导致的壁厚局部减薄：测厚图谱显示局部突变且无关联外径胀粗；超温引起的短期塑性变形：与超温事故强相关，变形量远大于蠕变值 |
| 再热器出口联箱管座角焊缝泄漏 | 机械;热 | 危急 | 联箱管座角焊缝在循环温差应力、振动及制造残余应力下产生贯穿裂纹，高压蒸汽从裂纹处泄漏，可能冲刷相邻管束引发连锁损坏 | 现场局部区域有持续尖锐的异常啸叫声或蒸汽喷射声，保温层破损或潮湿，联箱区域可见蒸汽白色烟雾，在线泄漏监测报警 | [物理] 泄漏声发射计数 > 1000个/分钟 (适用：背景噪声稳定工况；置信：经验值)<br>[化学] 环境蒸汽浓度 > 报警值 (传感器设定值，置信：经验值) | [在线] 声学泄漏监测装置<br>[在线] 锅炉厂房高清摄像<br>[在线] 运行人员巡检听觉辨识 | 1.关键判据：声学监测报警且人工巡检确认异常尖啸声；红外热成像显示该位置温度异常升高；微小泄漏需停机后进行水压试验或气密性试验确认具体漏点<br>2.鉴别要点：与联箱筒体母材砂眼泄漏区分——母材砂眼为圆形缺陷泄漏，位置随机；角焊缝泄漏集中在焊缝热影响区，循迹明显。与管座焊趾疲劳裂纹区分：后者发生在焊缝与管壁过渡区，而角焊缝泄漏多发生于熔合线 | [规程级] 根本处理：机组立即停机泄压，剥除保温，按DL/T 869-2012规程打磨清理缺陷直至无缺陷金属，预热后补焊或同材质焊条氩弧焊打底电焊盖面，焊后局部热处理（≥750℃），MT+UT检验合格后恢复保温<br>临时处理：无，一旦发现运行中泄漏，须立即停机处理，严禁带压堵漏 | 1. 优化管座焊接工艺，避免产生咬边、未熔合等原始缺陷<br>2. 减少机组启停次数，控制负荷变化率<br>3. 每年大修对管座角焊缝进行不少于20%的MT/UT抽查 | 联箱筒体母材泄漏：泄漏点平整或呈圆形凹坑，无损检测多为体积型缺陷；管座疲劳裂纹：多发生在管壁而非焊缝熔合区 |
| 再热器出口联箱内壁氧化皮堆积 | 化学;热 | 一般 | 再热蒸汽出口段联箱内部，脱落的氧化皮在联箱死角或管节流孔前积聚，阻碍蒸汽流通，引起局部管路流量不均、管壁过热，严重时造成下游管屏过热爆管 | 部分再热器管壁温度异常偏低，联箱出口对应管座温度也存在分歧；机组减负荷时温度变化不响应；汽压-流量特性出现偏差 | [物理] 同屏管排壁温差 > 30℃ (适用：运行工况稳定时；置信：经验值)<br>[状态量] 联箱内部异物量 > 100g (检修时割管取出称重，置信：经验值) | [在线] 管壁多点热电偶<br>[在线] DCS趋势分析<br>[离线] 停机内窥镜检查 | 1.关键判据：某根管壁温长时间偏低且与联箱其他管差异大，减负荷时该管温度恢复缓慢；内窥镜检查发现管座入口口有异物堆积<br>2.鉴别要点：与节流孔设计不当或加工偏差区分——设计偏差是系统性整体偏低，而氧化皮堵塞是随机性的单个管节流孔阻塞或部分堵塞；与进口联箱杂物堵塞区分：通常在管路上游，而非出口联箱位置 | [经验级] 根本处理：停机后割开联箱手孔或封头，采用内窥镜定位后用磁棒或真空吸尘器清理堆积氧化皮；必要时对下游受堵管圈进行化学清洗或机械捅管<br>临时处理：运行中可尝试快速大幅度变负荷扰动，促使松动堆积氧化皮，但效果不确定；如已发生严重堵塞须择机停机处理 | 1. 严格控制给水品质和加氧处理参数，减缓氧化皮生长<br>2. 定期进行机组高、低负荷切换，利用温度变化剥落疏松氧化皮<br>3. 检修时对出口联箱底部沉积物取样分析 | 节流孔加工或设计偏差：流量偏差在投产初期即存在且分布规律，不随运行时间累积而恶化；进口联箱异物堵塞：堵塞物可能为安装残留物，而非运行中产生的氧化皮 |