# 进度报告: power - phase4_thermal_boiler_再热器出口联箱_faults
> 时间: 2026-05-27 17:57:24

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 再热器出口联箱管座角焊缝泄漏 | 机械;结构 | 严重 | 联箱与再热器管屏连接角焊缝在交变热应力、启停温差应力及焊接残余应力作用下产生疲劳裂纹，最终贯穿泄漏。裂纹多起源于焊趾处的应力集中区或焊接缺陷处。 | 现场巡视可听到尖锐蒸汽泄漏声；保温层外部可见蒸汽逸出、白汽、积水或锈蚀痕迹；附近蒸汽压力小幅下降；停机后可见焊缝表面龟裂或线性穿透裂纹。 | [状态量]焊缝缺陷深度≥1/3 壁厚（置信：经验值）<br>[状态量]无损检测表面裂纹长度>5mm（置信：经验值） | [在线]声发射泄漏监测传感器<br>[离线]磁粉探伤（MT）、渗透探伤（PT）、超声波探伤（UT）、相控阵检测 | 关键判据：负荷波动或启停后，靠近联箱管座区域出现蒸���泄漏声且保温层潮湿，停机后 MT/PT 检出焊缝表面线性裂纹，UT 测深≥1/3 壁厚即可确认。<br>鉴别要点：与联箱筒体本体裂纹的区分——本体裂纹通常呈纵向或网状，位于大直径筒体母材或主焊缝热影响区，而非管座角焊缝局部；与保温层内蒸汽管道泄漏的区分——拆开保温后可直接分辨泄漏源，管座泄漏气柱方向与管道轴线垂直。 | [规程级] 根本处理：按 DL/T 869-2012 焊接工艺规程，打磨消除裂纹直至缺陷全去除，经 PT 确认后采用与母材匹配的焊材（如 P91 用 T/P91 焊材）进行补焊，焊后热处理（按 DL/T 819-2019），再 100% RT 或 UT 复检。临时处理：若不停机，在泄漏处外加管箍卡具注胶堵漏（仅限于轻微泄漏且焊缝强度尚可），并降负荷、降压运行，尽快安排停机检修。 | 严格执行启停曲线，控制升降温速率≤2℃/min；焊缝区避免冷、热态强制约束应力；安装后和每次大修进行 100% MT/UT，消除超标缺陷；优化管座结构，采用加强筋或柔性焊接。 | 联箱筒体纵/环焊缝泄漏：区分要点为泄漏位置位于筒体主焊缝而非管座角焊缝，且筒体焊缝裂纹常沿焊缝中心或热影响区延伸。 |
| 再热器出口联箱筒体蠕变胀粗与变形 | 热;老化/劣化 | 危��� | 联箱长期在超温或设计温界运行（材料为 12Cr1MoVG、P91 等），金属组织发生过热老化、球化、石墨化，导致高温蠕变强度下降，筒体发生不可逆的周向胀粗，壁厚减薄，严重时出现鼓包或爆漏。 | 定期金属监督测量发现蠕变测点胀粗超过额定值；筒体局部鼓包肉眼可见或有定向变形；联箱绝热层表面异常高温；相邻吊架偏斜、膨胀受阻；爆漏时压力突降、负荷甩降。 | [物理]蠕变相对变形量≥1%（适用：所有火电用耐热钢联箱；DL/T 438-2016 第 7.3.5 条，置信：标准值）<br>[物理]蠕变速度>0.1%/a（DL/T 438-2016，置信：标准值）<br>[物理]金相组织球化级别≥4 级（12Cr1MoVG）或马氏体板条严重分解（P91）（DL/T 438-2016 附录，置信：标准值）<br>[物理]筒体最小壁厚减薄至设计壁厚的 1.3 倍腐蚀裕量（即设计所需最小壁厚）以下（GB/T 16507.4-2022，置信：经验值） | [离线]蠕变测点千分尺或专用蠕变测量仪定期测量（典型周期 1～2 年大修时）<br>[离线]金相复型检验<br>[离线]超声波测厚<br>[在线]高温应变片、蠕变在线监测系统（部分机组） | 关键判据：连续两次大修间蠕变相对变形量增加≥0.2%，或累计≥1.0%，且球化≥4 级（或材料硬度显著低于下限），即可判为蠕变失效。<br>鉴别要点：排除单纯氧化皮减薄的干扰——氧化皮引起的外径变化极微，且胀粗监测点具有永久标记，不随氧化皮脱落消失；且氧化皮剥落常见内壁粗糙、X 射线管接头孔堵塞，而非筒体均匀胀粗。 | [规程级] 根本处理：更换失效联箱段（按 ASME B31.1/DL/T 438），切割并焊入新筒节，焊后热处理，100% 无损检验。临时处理：复核可运行边界，若胀粗未达 1% 可降负荷降温运行（须经金属监督评估），严禁带缺陷超温运行；临时无处理，继续运行有爆漏风险。 | 严格监控再热器出口汽温不超过设计值；避免频繁启停及负荷大幅度波动；加强汽水品质，防止垢下高温腐蚀；定期进行蠕变测点和金相检验，累积运行时间≥10 万小时时缩短检验周期。 | 联箱短时超温鼓包：短时超温鼓包胀粗速度极快（几分钟到数小时内），金相多为马氏体粗大，而蠕变胀粗为长期逐渐累积，球化明显。可通过运行记录和金相鉴别。 |
| 再热器出口联箱内壁氧化皮剥落堆积堵塞管口 | 热;化学;性能退化 | 一般 | 再热器管及联箱内壁高温蒸汽氧化生成 Fe₃O₄ 和 Fe₂O₃ 氧化皮，因母材与氧化皮线胀系数不同，在启停或温度剧烈变化时氧化皮集中剥落，堆积在联箱底部及管口喷嘴处，造成再热器管流量分配不均，部分管子超温爆管。 | 运行中多根再热器管壁温偏差急剧增大，局部管壁温度报警或超限；锅炉排渣系统出灰量增大；停炉后内窥镜检查联箱内有大块氧化皮堆堵。 | [状态量]联箱底部氧化皮堆积高度超过管口内径 1/3（置信：经验值）<br>[化学]主蒸汽氢电导率异常升高（>0.15 μS/cm，说明过热器/再热器氧化问题）（置信：经验值） | [在线]炉外壁温测点、再热器管壁热电偶（用来监视温度偏差）<br>[离线]停炉内窥镜检查<br>[离线]割管取样检测氧化皮厚度与剥落倾向 | 关键判据：再热器管壁温差持续＞30℃ 且随负荷波动无规律，氢电导率异常；停机内窥镜见联箱管口有氧化皮堵塞，则确认。<br>鉴别要点：与异物堵塞（如施工残留物）的区分——异物堵塞仅个别管且氧化皮检测无大面积剥落；与水冷壁或过热器进入杂物的鉴别——通过拆开联箱手孔，取出物进行材质分析，氧化皮为 Fe₃O₄，异物为金属或无定型熔渣。 | [经验级] 根本处理：停炉后切割联箱手孔，采用高压水冲洗、吸出、人工机械清理干净氧化皮；严重堵塞的管段从管屏处割管清理；并对过热器、再热器开展化学清洗去除内壁氧化皮（按 DL/T 794）。临时处理：运行中加强吹灰及监控壁温，降低再热汽温设定值 5～10℃ 运行，待停机处理。 | 锅炉给水采用全挥发处理（AVT(O)）或加氧处理（OT）抑制氧化皮生长；严格控制启停过程温度变化速率，减少氧化皮剥落；定期割管检查氧化皮厚度，发现剥落倾向时提前安排化学清洗。 | 再热器管内部因垢质或异物堵塞：区分通过内窥镜观察堵塞物形态和化学分析，氧化皮为铁磁性片状或颗粒状，垢质多为钙镁水垢或硅酸盐，形态不同。 |