# 进度报告: power - phase4_thermal_boiler_再热器出口集箱_faults
> 时间: 2026-06-30 15:48:17

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 再热器出口集箱管座焊缝裂纹泄漏 | 裂纹；泄漏 | 机械；热 | 危急 | 高温交变热应力及管系振动导致管座角焊缝处产生疲劳裂纹并扩展穿透，造成蒸汽外漏。 | 负荷变动或启停机时炉膛附近有明显刺耳漏汽声；集箱局部保温层被蒸汽吹破或潮湿；再热器出口蒸汽压力异常下降。 | [物理]超声检测波幅>评定线（适用：焊缝及热影响区表面及内部，GB/T 11345-2013，置信：标准值）；[热]管座外壁温差>50℃/min（适用：机组冷态启停阶段，置信：经验值） | [在线]炉管泄漏声学监测系统；[离线]超声探伤仪；[离线]红外热像仪 | 关键判据：声学监测报警且局部红外测温显示低温异常区。鉴别要点：与汽包安全阀排汽区分，安全阀排汽声音具有特定节律且排汽管外壁温度骤升，而管座泄漏位于炉膛保温层外部且伴随局部保温破损潮湿。 | 根本处理：割除缺陷管段及管座，重新打磨坡口并按原设计焊接，焊后进行整体热处理；临时处理：无，须立即停机处理。 | 优化启停机曲线控制温升率；定期对高应力集箱管座进行无损检测。 | 安全阀泄漏：区分要点为安全阀泄漏声音频段集中在阀体排气口，且排汽管温度异常升高。 | 高压焊工2名、起重工1名；工时48-72h（置信：经验值） | 超声波探伤仪、红外热像仪、氩弧焊机、坡口机、热处理设备（置信：经验值） | 同材质再热器管段、合金钢焊丝、保温材料（置信：经验值） | 严格执行防烫伤规程，进入炉膛前需进行充分通风降温（DL/T 869-2012，置信：标准值） | 焊缝无损检测100%合格，光谱分析复核材质无误（DL/T 869-2012，置信：标准值） |
| 再热器出口集箱内部氧腐蚀及积盐 | 腐蚀；结垢 | 化学 | 严重 | 给水水质不达标导致溶解氧或杂质进入集箱，在高温内壁发生电化学腐蚀及盐类沉积，降低热效率并诱发管壁过热。 | 蒸汽电导率在线表计报警；定期排污水中含有大量铁锈粉末或水渣；停炉检查时集箱内壁有密集点蚀坑及白色盐类沉积物。 | [化学]电导率>0.2μS/cm（适用：再热蒸汽凝结水，GB/T 12145-2016，置信：标准值）；[化学]溶解氧>7μg/L（适用：给水系统，GB/T 12145-2016，置信：标准值） | [在线]蒸汽电导率在线监测仪表；[在线]溶解氧在线分析仪；[离线]管壁内窥镜检查 | 关键判据：蒸汽电导率持续超标且排污化验铁离子浓度升高。鉴别要点：与低温省煤器氧腐蚀区分，再热器集箱积盐通常伴随蒸汽中钠离子或二氧化硅含量异常升高，且内壁沉积物呈现高温烧结特征。 | 根本处理：进行锅炉化学清洗清除沉积物，优化水处理系统彻底除氧；临时处理：加大连续排污和定期排污换水。 | 严格监控水汽品质，确保除氧器正常运行；定期对锅炉进行化学清洗。 | 管道外壁烟汽腐蚀：区分要点为积盐与氧腐蚀发生在集箱内壁，通过内窥镜及水汽化验确认，外壁腐蚀需拆除保温检查。 | 化学检验工1名、清洗工4名；工时72-120h（置信：经验值） | 内窥镜、光谱仪、化学取样分析仪、高压清洗机（置信：经验值） | 化学清洗药剂、除盐水、标准水样（置信：经验值） | 化学清洗及操作需严格遵守危险化学品安全规程，佩戴防毒面具及耐酸碱防护服（DL/T 869-2012，置信：标准值） | 水汽质量复测连续48小时符合标准，内窥镜检查无明显积盐及点蚀（GB/T 12145-2016，置信：标准值） |