# 进度报告: power - phase4_thermal_boiler_再热器管_faults
> 时间: 2026-06-30 15:44:45

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 再热器管爆管泄漏 | 泄漏；断裂 | 机械；热 | 危急 | 管材在高温高压下长期运行产生蠕变，或因超温导致材料抗拉强度急剧下降，管壁减薄最终发生塑性破裂。 | 炉膛负压突然变为正压；有明显蒸汽喷射声或泄漏异响；给水流量不正常地大于蒸汽流量；主控出现泄漏报警。 | [物理]管壁温度>许用温度极限（适用：高温过热区，置信：经验值）；[状态量]管壁减薄量>原壁厚20%（适用：长期运行后测厚，置信：经验值）；[热]炉膛压力>0Pa（适用：额定负荷运行，置信：经验值） | [在线]炉管泄漏声学监测系统；[在线]炉膛压力变送器；[在线]给水/蒸汽流量计；[离线]超声波测厚仪 | 关键判据：炉膛压力骤升且伴随给水流量异常大于蒸汽流量。鉴别要点：若排烟温度同时骤降，需与省煤器泄漏区分（省煤器泄漏常伴随排烟温度降低及灰斗潮湿，再热器泄漏主要影响汽水流量平衡且位于炉膛上部）。 | [规程级]根本处理：立即停炉冷却，割除损坏管段并更换同材质新管，按DL/T 869进行焊接及热处理。临时处理：若损伤轻微且无法立即停机，可降负荷运行并严密监控，具备条件后停炉；严重爆管须立即停机。 | 优化燃烧调整防止局部超温；定期进行超声波测厚及无损探伤；加强蒸汽品质监督防止管内结垢引起管壁超温。 | 省煤器管泄漏：省煤器区域泄漏常导致排烟温度下降及灰斗淌水；再热器泄漏主要表现为蒸汽压力下降及给水流量失衡。 | 高压焊工2名、钳工2名；工时24-48h（置信：经验值） | 超声波测厚仪、射线探伤仪、坡口机、氩弧焊机（置信：经验值） | 同材质及规格的再热器备用管段、氩弧焊丝（置信：经验值） | 必须办理热力机械工作票，确认炉膛冷却至安全温度且通风良好方可进入；遵守DL/T 869-2012火力发电厂焊接技术规程（置信：标准值） | 焊缝100%无损探伤（RT或UT）合格；水压试验保压无渗漏；按DL/T 869-2012评定为Ⅰ级合格（置信：标准值） |
| 再热器管内壁结垢堵塞 | 结垢；堵塞 | 化学；热 | 严重 | 蒸汽携带杂质在管内沉积，或水质不佳导致盐类析出附着，使管内流通截面减小，热阻增加导致管壁超温。 | 再热蒸汽压降增大；进出口压差异常升高；管壁金属温度呈现整体升高趋势；部分管段可能过热发红。 | [化学]蒸汽钠含量>10μg/kg（适用：正常运行，GB/T 12145-2016，置信：标准值）；[物理]再热器压差>设计值1.2倍（适用：额定负荷，置信：经验值）；[状态量]结垢量>300g/m²（适用：检修化学检查，置信：经验值） | [在线]进出口压力变送器；[在线]管壁金属温度热电偶；[离线]管样割管化学物相分析 | 关键判据：再热器进出口压差持续增大且伴随管壁温度异常升高。鉴别要点：需与管外积灰（积灰主要导致排烟温度升高、热效率下降，但不会显著增加汽侧压差）区分，通过压差变化幅度进行鉴别。 | [规程级]根本处理：停炉检修，采用高压水射流清洗或化学清洗除垢。临时处理：无，须降负荷运行并加强监视，尽早安排停机清洗。 | 严格执行GB/T 12145水汽质量标准，加强凝结水精处理运行监控；定期化验蒸汽品质；定期进行割管检查评估结垢速率。 | 再热器管外积灰：积灰主要表现为排烟温度升高和引风机电流增大，不会引起汽侧压差的显著增加。 | 化学清洗工3名、高压清洗工2名；工时3-5天（置信：经验值） | 高压水射流清洗机、化学清洗循环泵、测厚仪（置信：经验值） | 化学清洗酸/碱药剂、缓蚀剂、钝化剂、备用管段（置信：经验值） | 化学清洗时需严密监测清洗液浓度及温度，防止氢气聚集；按DL/T 889-2015电力基本建设热力设备化学清洗导则执行（置信：标准值） | 清洗后管样腐蚀指示片平均腐蚀速率<6g/(m²·h)；除垢率>90%；符合DL/T 889-2015验收标准（置信：标准值） |
| 再热器管外壁高温腐蚀与积灰 | 腐蚀；积灰 | 化学；环境 | 一般 | 烟气中的碱金属、硫化物在高温下与管壁材料发生化学反应，形成熔盐破坏氧化膜；同时伴随低熔点共晶体粘结飞灰形成积灰。 | 局部管段管壁减薄明显；烟气阻力增加；引风机电流增大；锅炉热效率下降；排烟温度异常升高。 | [物理]管壁减薄速率>0.2mm/a（适用：高温腐蚀区，置信：经验值）；[热]排烟温度>设计值15℃（适用：额定负荷，置信：经验值）；[状态量]积灰厚度>3mm（适用：停炉检查，置信：经验值） | [离线]超声波测厚仪；[离线]内窥镜；[在线]引风机电流监测；[在线]排烟温度传感器 | 关键判据：排烟温度升高且引风机电流增大，停炉检查发现管壁明显减薄及疏松积灰层。鉴别要点：与管内结垢区分，外壁腐蚀与积灰不影响汽侧压差，但会显著改变烟气侧阻力。 | [经验级]根本处理：停炉清理积灰，对严重减薄管段进行更换或喷涂防腐耐磨涂层。临时处理：加强吹灰频次，调整燃烧器降低局部烟温。 | 合理控制煤粉细度及燃烧工况，避免缺氧燃烧；优化蒸汽吹灰系统运行参数，定期检查吹灰器确保无吹损管壁。 | 再热器管内壁结垢：内壁结垢主要引起汽侧压差增大及管壁超温，外壁积灰主要引起烟气侧阻力增加及排烟温度升高。 | 防磨喷涂工2名、检修钳工3名；工时5-7天（置信：经验值） | 超声波测厚仪、除灰机、超音速电弧喷涂设备（置信：经验值） | 防磨喷涂丝材、备用管段、吹灰器备件（置信：经验值） | 炉内高空作业必须搭设合格的脚手架并系好安全带；喷涂作业需佩戴防尘防毒面具（置信：经验值） | 防磨涂层厚度达到设计要求（通常0.3-0.5mm）；测厚检查无严重减薄超标管段；水压试验合格（置信：经验值） |