# 进度报告: power - phase4_thermal_boiler_再热器管屏_faults
> 时间: 2026-06-30 15:44:50

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 再热器管屏系统级超温爆管 | 破裂；泄漏 | 热；机械 | 危急 | 燃气轮机排气温度异常或流量分配不均导致再热器管屏局部长期超温，引发奥氏体不锈钢管材（如TP347H）蠕变损伤、微观组织老化及致密性破坏，最终诱发多点泄漏或爆管。 | 主蒸汽及再热汽温异常升高；炉膛烟道有泄漏异响；汽机侧补水量异常增大；联合循环机组热效率下降。 | [热]再热蒸汽温度>设计值±15℃（适用：100%负荷工况，置信：经验值）；[物理]管材向火面外壁氧化皮厚度>0.2mm（适用：高温段管屏，置信：经验值）；[物理]局部管壁温度>620℃（适用：TP347H材质，置信：经验值） | [在线]DCS温度测点（热电偶）；[在线]主蒸汽流量及给水流量平衡监测；[离线]超声波测厚仪；[离线]金相显微镜 | 关键判据：DCS显示再热汽温超限且管壁温度异常，伴随给水/蒸汽流量差值扩大。鉴别要点：需与“再热器入口集箱焊缝泄漏”区分，若流量差值急剧增大且炉膛负压骤变，多为突发性爆管；若温度长期超限且伴随管材氧化皮增厚，则为长期超温蠕变失效。 | 根本处理：停炉冷却后进入烟道，定位并切除泄漏管段，更换新管并按DL/T 869规范进行焊接及热处理；临时处理：快速降负荷运行，若泄漏量过大导致引风机过载或威胁其他管屏，须立即停机处理。 | 优化燃烧调整防止局部热负荷过高；定期开展炉管寿命评估；严格控制启停速率以降低热应力交变。 | 再热器入口集箱接管座泄漏：区分要点为集箱泄漏多发生于系统启停阶段且无明显超温历史，通过超声波局部定位可精准区分。 | 高压焊工2名、钳工2名；工时48-72h（经验值） | 超声波测厚仪、红外热像仪、氩弧焊机、射线探伤仪（经验值） | TP347H同材质管段、氩弧焊丝、坡口机耗材（经验值） | 必须办理受限空间作业票，炉内温度降至安全值方可进入，遵守DL/T 869-2012火力发电厂焊接技术规程（标准值） | 焊缝100%无损探伤（RT或UT）合格，管子椭圆度及壁厚符合图纸要求，水压试验无渗漏（DL/T 869-2012，标准值） |
| 再热器管屏系统级腐蚀减薄 | 腐蚀；老化 | 化学；环境 | 严重 | 烟气中的硫、氯等腐蚀性介质在管屏外壁（高温腐蚀）或管内（汽水腐蚀）长期作用下，破坏管材钝化膜，导致管壁整体或大面积均匀减薄，承载能力下降。 | 停炉检查发现管屏外表面有明显的层状腐蚀产物剥落；局部区域管壁减薄；运行中炉管热应力增大。 | [化学]管壁减薄量>原壁厚的15%（适用：设计寿命中后期，置信：经验值）；[化学]烟气冷凝露点温度差<10℃（适用：低负荷或启停工况，置信：经验值）；[物理]管材残余壁厚<2.0mm（适用：外径38-51mm管材，置信：经验值） | [离线]超声波测厚普查；[离线]内窥镜检查；[离线]腐蚀产物化学成分分析；[在线]烟气在线连续监测系统(CEMS) | 关键判据：停炉检修宏观检查及测厚发现大面积均匀减薄，且表面附着特定成分腐蚀物。鉴别要点：与“管屏局部磨损减薄”区分，腐蚀减薄通常面积大且伴有特征性腐蚀结垢物，而磨损多发生在管束弯头或防磨瓦脱落处，呈现明显的金属摩擦沟痕。 | 根本处理：对减薄超标的管段进行整体更换或喷涂防腐涂层（如高铬镍合金涂层）；临时处理：对未超标但减薄明显的区域加装防磨瓦或喷涂耐磨涂层。 | 控制烟气露点温度，避免长期低负荷超低负荷运行；提升化学水处理品质，严控氯离子及溶解氧。 | 再热器管屏机械磨损：区分要点为机械磨损多伴有防磨瓦脱落、管卡松动迹象，且减薄部位高度集中于接触面，测厚数据呈非均匀分布。 | 防腐喷涂工2名、架子工3名；工时7-10天（经验值） | 超声波测厚仪、喷砂设备、超音速电弧喷涂设备、内窥镜（经验值） | 防磨瓦、镍基防腐喷涂丝材、测厚耦合剂（经验值） | 喷砂及喷涂作业需做好防尘及劳保，高空搭设脚手架需符合安全规程（经验值） | 涂层厚度及附着力符合设计要求，测厚复检无残余壁厚低于设计强度下限的管段（GB/T 9793-2012，标准值） |
| 再热器管屏接口（集箱管接头）泄漏 | 泄漏；裂纹 | 机械；热 | 危急 | 由于启停频繁导致的热应力交变，加上管屏与集箱接口处的结构不连续性，在管座角焊缝或集箱孔桥处产生疲劳裂纹并扩展，最终导致高压蒸汽泄漏。 | 运行中听到明显的蒸汽泄漏刺耳声；附近保温层被吹破或伴有潮湿痕迹；DCS显示再热器进出口压差异常增大。 | [物理]再热器进出口压差偏离设计值>0.2MPa（适用：额定工况，置信：经验值）；[物理]焊缝表面裂纹长度>2mm（适用：管座角焊缝，置信：经验值）；[热]管座内外壁温差>50℃（适用：机组启停阶段，置信：经验值） | [在线]声学泄漏监测仪（声发射传感器）；[离线]表面渗透探伤(PT)；[离线]宏观形貌检查 | 关键判据：声发射传感器报警且伴随局部压降及异响。鉴别要点：需与“管屏本体爆管”区分，若声学定位信号集中于集箱区域，且宏观检查发现角焊缝处有树枝状裂纹，则为接口疲劳泄漏；若信号位于管屏中部且无焊缝裂纹，则为管子本体失效。 | 根本处理：打磨消除裂纹至母材，重新按规范进行补焊及热处理；若集箱孔桥开裂严重，需整体更换集箱。临时处理：无，须立即降负荷并安排停机处理，防止裂纹撕裂引发灾难性事故。 | 规范机组启停速率，减少热应力冲击；定期对高应力集箱管座进行无损探伤抽查。 | 再热器管屏本体爆管：区分要点为爆管多因管内壁结垢或管外超温引起，泄漏点位于管材平坦段而非集箱接头处，通过声发射定位或内窥镜可精准区分。 | 高压焊工2名、无损检测人员1名；工时24-48h（经验值） | 声发射仪、渗透探伤剂、角向磨光机、热处理温控设备（经验值） | 同材质焊丝、坡口加工耗材、热处理保温棉（经验值） | 探伤作业注意防辐射或化学试剂防护，拆装保温层注意防烫伤（DL/T 869-2012，标准值） | 补焊区表面无损检测100%合格，硬度测试合格（HB<241），水压试验保压无压降（DL/T 869-2012，标准值） |