# 进度报告: power - phase4_thermal_boiler_再热段减温器_faults
> 时间: 2026-06-30 16:31:35

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 减温器喷嘴堵塞 | 堵塞 | 机械 | 严重 | 减温水中的杂质或滤网破损产生的碎片堵塞雾化喷孔，导致减温水流量受阻或喷射形态异常，无法有效调节蒸汽温度。 | 再热器出口蒸汽温度偏高且调节迟滞；减温水流量显示值与实际需求不符；减温水调节阀开度增大。 | [物理]减温水前后压差>0.5MPa（适用：额定负荷，置信：经验值）；[热]再热汽温偏差>10℃（适用：额定负荷，置信：经验值）。 | [在线]差压变送器；[在线]热电偶温度计；[离线]内窥镜。 | 若减温水流量低且压差高，同时减温水滤网前后压差异常升高，判定为滤网或喷嘴堵塞（与阀门内漏区分：阀门内漏时流量难以控制且压差低）。 | 根本处理：隔离系统，拆卸减温器内筒，清理喷嘴杂物，检查并更换滤网；临时处理：提高减温水压力尝试反冲，或降低负荷运行。 | 定期清理滤网；检修时检查喷孔完整性；严格控制给水水质。 | 减温水调节阀卡涩：调节阀卡涩时阀门开度反馈不随指令变化，且喷嘴处无压差突变。 | 钳工2名、管工1名；工时4-6h（经验值） | 扳手、内窥镜、堵头、专用清理工具（经验值） | 清洗剂、密封垫片、滤网备件（经验值） | 严格执行隔离泄压制度，防止烫伤；进入受限空间需办理作业票（标准值，DL/T 869-2012） | 喷嘴无堵塞，通流面积恢复；减温水流量与压差关系恢复正常（经验值） |
| 减温器内套筒热疲劳裂纹 | 泄漏；应力异常 | 机械；热 | 危急 | 再热段减温器内套筒长期承受交变热应力（启停或负荷变化），导致材料热疲劳产生裂纹，引发减温水泄漏至蒸汽侧，导致管壁热冲击。 | 再热汽温异常波动；减温水流量异常增加；听诊可能有泄漏声；疏水量增加。 | [热]减温器后蒸汽温度<设计值（适用：同负荷下，置信：经验值）；[机械]泄漏噪声>80dB（适用：运行工况，置信：经验值）。 | [在线]声学检漏传感器；[在线]温度测点；[离线]超声波探伤。 | 若减温水流量未变但出口汽温下降，且伴随高频噪声，初步判定为内漏；需结合停机探伤确认裂纹位置（与阀门内漏区分：阀门内漏无法通过关闭阀门消除泄漏）。 | 根本处理：停机割管，更换受损内套筒或焊补裂纹，按DL/T 869-2012进行焊接工艺评定；临时处理：降负荷运行，控制减温水流量，密切监视壁温。 | 优化启停曲线，减少温变率；控制减温水投运时的温差；定期进行无损检测。 | 再热器管束泄漏：需通过内窥镜或隔离分段打压来定位泄漏点在内套筒还是下游管束。 | 焊工2名、起重工1名、探伤工1名；工时12-24h（经验值） | 焊机、坡口机、探伤仪、倒链（经验值） | 同材质内套筒备件、焊材、保温材料（经验值） | 严格执行动火作业审批；进入容器前必须进行气体检测（标准值，DL/T 869-2012） | 焊缝无损检测合格；水压试验无泄漏（标准值，DL/T 869-2012） |
| 减温器壳体冲刷减薄 | 泄漏 | 机械；化学 | 严重 | 减温水喷射雾化效果差或流速过高，长期冲刷壳体内壁及防冲板，导致壁厚减薄甚至穿孔。 | 壳体外壁保温层潮湿；蒸汽湿度异常；严重时可见蒸汽外泄。 | [物理]壁厚<最小需要壁厚（适用：大修检测，置信：经验值）；[化学]蒸汽含钠量升高（适用：运行监测，置信：经验值）。 | [离线]超声波测厚仪；[在线]蒸汽品质在线监测仪表。 | 若壁厚测量值在喷嘴对应区域显著减薄，且蒸汽品质恶化，判定为冲刷减薄（与均匀腐蚀区分：冲刷减薄具有明显的局部沟槽状特征）。 | 根本处理：评估剩余强度，挖补或更换受损筒节；临时处理：若减轻微可加强监视，严重须立即停机。 | 优化喷嘴雾化角度；定期检查防冲板完整性；控制减温水压力。 | 均匀腐蚀：冲刷减薄有明显的流道方向性，均匀腐蚀壁厚相对均匀下降。 | 焊工2名、金属检验工1名；工时8-16h（经验值） | 测厚仪、角磨机、焊接设备（经验值） | 钢板、焊材、防冲板（经验值） | 高空作业必须系好安全带；焊接作业需配置防火监护人（标准值，DL/T 869-2012） | 补焊区域外观合格；测厚值满足设计要求；无损检测无缺陷（经验值） |