# 进度报告: power - phase4_thermal_boiler_冷却风机_faults
> 时间: 2026-06-29 12:26:42

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 叶轮磨损 | 磨损 | 机械 | 严重 | 气流中携带的固体颗粒（如煤粉、飞灰）长期冲刷叶轮表面，导致叶片变薄、穿孔或脱落，破坏转子动平衡 | 风机电流异常波动、机壳内有摩擦声、振动逐渐增大、风压下降 | [物理]振动速度>4.5mm/s（适用：刚性支承，ISO 10816-3:2009 表2 区域C，置信：标准值）；[状态量]叶片减薄率>30%（置信：经验值） | [在线]振动加速度传感器；[离线]超声波测厚仪 | 振动频谱中出现工频及其谐波幅值显著升高，且随时间持续增长；通过超声波测厚确认叶片厚度减薄，排除转子不平衡引起的单纯机械松动 | 根本处理：更换磨损叶轮或进行耐磨堆焊修复，执行DL/T 469-2004风机检修工艺；临时处理：若轻微磨损且振动未超标，可加强监视运行 | 定期检查叶轮磨损情况，控制入口粉尘浓度，在易磨损部位加装防磨衬板 | 叶片积灰结垢：区分要点在于结垢会导致振动随工况突变，且清除后振动恢复，磨损为不可逆的渐进过程 | 钳工2名、焊工1名；工时8-12h（经验值） | 起重设备、电焊机、动平衡仪、测厚仪（经验值） | 备用叶轮、耐磨焊丝、连接螺栓（经验值） | 严格执行断电挂牌制度，进入机壳作业需落实有限空间作业审批，防止机械伤害（经验值） | 修复后转子动平衡符合ISO 1940-1 G6.3级要求，运行时振动速度<4.5mm/s（标准值，ISO 1940-1/ISO 10816-3） |
| 轴承箱振动异常 | 松动 | 机械 | 严重 | 地脚螺栓松动或基础刚度不足，导致风机在运行时产生结构性共振或过大振动 | 基础地脚处有明显敲击声、振动值随负荷变化明显、地脚螺栓可能有松动痕迹 | [物理]振动速度>7.1mm/s（适用：刚性支承，ISO 10816-3:2009 表2 区域D，置信：标准值）；[物理]振动速度>2.8mm/s（适用：柔性支承，ISO 10816-3:2009 表1 区域C，置信：标准值） | [在线]振动速度传感器；[离线]力矩扳手检查 | 振动频谱中除工频外，出现明显的高次谐波或分数谐波；紧固地脚螺栓后振动值显著下降，可确认为松动而非转子自身不平衡 | 根本处理：检查并紧固地脚螺栓，处理基础裂纹；临时处理：调整运行工况避开共振区，但需尽快处理 | 定期进行地脚螺栓紧固力矩检查，监测基础沉降情况 | 转子质量不平衡：区分要点在于不平衡主要表现为工频振动，且紧固地脚螺栓后振动值无明显变化 | 钳工2名；工时4-6h（经验值） | 力矩扳手、振动分析仪、水平仪（经验值） | 弹簧垫圈、地脚螺栓、水泥基灌浆料（经验值） | 检修前必须切断电源并挂牌，防止设备意外启动（标准值，DL/T 790.54） | 地脚螺栓紧固力矩符合设计要求，试运时振动速度<4.5mm/s（标准值，ISO 10816-3） |
| 轴承腐蚀 | 腐蚀 | 化学 | 一般 | 润滑油中混入水分或酸性物质，导致轴承滚道、滚柱表面产生化学腐蚀或锈蚀，降低轴承寿命 | 轴承温度异常升高、润滑油乳化变色、噪声呈无规律嘶嘶声 | [化学]油中水分>0.2%（置信：经验值）；[物理]轴承温度>75℃（置信：经验值） | [在线]温度传感器；[离线]铁谱分析仪、水分测定仪 | 铁谱分析中发现腐蚀磨损颗粒及氧化物；油液检测水分超标，结合温度异常，可排除单纯机械过载引起的温升 | 根本处理：更换受损轴承及润滑油，排查并消除进水水源，执行DL/T 742-2019相关条款；临时处理：无，须立即处理 | 保持呼吸器干燥剂有效，定期检测油质，防止冷却水泄漏进入油箱 | 轴承润滑不良：区分要点在于润滑不良主要表现为金属接触声和油膜电阻下降，而腐蚀伴随油液酸值升高和锈蚀产物 | 钳工2名、油务员1名；工时6-8h（经验值） | 轴承加热器、拉马、油液取样瓶（经验值） | 新轴承、合格润滑油、密封件（经验值） | 排放废油需符合环保要求，接触高温部件需佩戴防护手套（标准值，GB 18599） | 轴承回装后转动灵活无异音，运行温度<70℃，油质合格（经验值） |
| 轴承疲劳剥落 | 磨损 | 机械 | 严重 | 轴承长期承受交变载荷，表面材料产生疲劳裂纹并扩展，导致点蚀或剥落 | 运行噪声尖锐（周期性冲击声）、振动包络值急剧上升、温度缓慢升高 | [物理]振动加速度>10g（置信：经验值）；[物理]轴承温度>80℃（置信：经验值） | [在线]加速度传感器；[离线]听针、振动频谱仪 | 振动包络解调谱中出现明显的轴承外圈或内圈故障特征频率（如BPFO、BPFI），且伴随高次谐波，可排除一般不平衡或不对中故障 | 根本处理：更换同型号新轴承；临时处理：无，须立即停机更换 | 定期监测振动包络值，确保润滑良好，避免超负荷运行 | 轴承电蚀：区分要点在于电蚀在滚道表面出现搓板状纹路，且通常与轴接地不良有关，疲劳剥落为点蚀坑 | 钳工2名；工时4-6h（经验值） | 轴承拉马、内径千分尺、频谱分析仪（经验值） | 备用轴承、润滑脂、防尘盖（经验值） | 检修时防止异物进入轴承室，使用专用工具安装轴承（标准值，DL/T 742） | 轴承游隙符合标准，试运无异常冲击声，振动值在合格范围内（标准值，GB/T 307） |
| 叶片积灰结垢 | 积灰；结垢 | 机械 | 一般 | 气流中携带的粘性粉尘或油雾在叶片非工作面附着积聚，破坏转子动平衡，导致风机运行振动逐渐增大 | 风机运行振动随时间推移呈阶梯状上升、当前工况下风压风量下降、风机耗功增加 | [物理]振动速度>4.5mm/s（适用：刚性支承，ISO 10816-3:2009 表2 区域C，置信：标准值）；[状态量]同工况下电流升高>5%（置信：经验值） | [在线]振动速度传感器；[离线]内窥镜、振动频谱仪 | 振动主频以工频为主且振幅随时间渐进增长；停机开盖检查见叶片非工作面明显积灰，清除积灰后振动值恢复，以此排除叶轮局部磨损或断裂 | 根本处理：开壳清理叶轮积灰，查找并消除漏风漏油点；临时处理：适当降低负荷，加强在线水洗或气力吹扫 | 提高入口滤网过滤效率，定期检查并清理叶片，控制介质含湿量及粉尘浓度 | 叶轮磨损：区分要点在于磨损会导致超声波测厚显示叶片减薄且振动为不可逆，而积垢清理后振动立即恢复 | 钳工2名；工时4-6h（经验值） | 高压水枪、刮刀、内窥镜、振动分析仪（经验值） | 工业清洗剂、抹布（经验值） | 进入风机机壳作业需办理有限空间作业审批，并确保通风良好（标准值，GBZ/T 205） | 清理后试运振动速度<2.8mm/s，同工况下电流恢复正常（经验值） |
| 转子对中不良 | 其他 | 机械 | 严重 | 风机轴与电机轴中心线存在径向或角向偏差，导致联轴器传力不均，产生附加交变弯矩，加速轴承等部件损坏 | 联轴器发出周期性异响、轴向和径向振动均明显增大、电机轴和风机轴温差异常 | [物理]轴向振动速度>3.5mm/s（适用：刚性联轴器，ISO 10816-3:2009 表2 区域C，置信：标准值）；[状态量]联轴器端面张口>0.05mm/m（置信：经验值） | [在线]振动速度传感器；[离线]激光对中仪、百分表 | 振动频谱中呈现明显的2倍频成分，且轴向振动较大；使用激光对中仪测量径向及角向偏差超标，排除基础沉降或轴承单侧磨损引起的不对中 | 根本处理：重新进行激光对中找正，调整电机垫铁至同心度合格；临时处理：无，须尽快安排停机重新找正 | 检修时严格执行对中找正工艺，定期复核联轴器中心状态，防止基础沉降 | 轴承疲劳剥落：区分要点在于不对中频谱以2倍频为主且轴向振动大，而轴承故障表现为高频包络值升高及特定故障特征频率 | 钳工2名；工时6-8h（经验值） | 激光对中仪、百分表、力矩扳手、塞尺（经验值） | 不锈钢调整垫片、联轴器弹性柱销（经验值） | 拆装联轴器防护罩需切断电源并挂牌，防止旋转物卷入（标准值，GB 5083） | 联轴器径向偏差<0.05mm，端面张口<0.05mm/m，试运振动合格（经验值） |
| 喘振 | 异常振动；性能退化 | 机械；控制 | 危急 | 当管网阻力剧增或风机流量低于某一极限值时，气流在叶片间发生严重脱流，引发风机本体及管道剧烈周期性振动 | 风机电流大幅度无规则摆动、入口风压剧烈波动、机壳及管道发出沉闷的呼噜声、系统气流明显倒灌 | [状态量]流量波动幅度>额定流量10%（置信：经验值）；[物理]低频振动速度>7.1mm/s（适用：刚性支承，ISO 10816-3:2009 表2 区域D，置信：标准值） | [在线]防喘振监测系统、压力变送器；[离线]性能测试仪 | 当管网阻力增加、流量骤降时伴随剧烈低频振动及风压大幅波动，且开大旁路阀或防喘振阀后振动缓解，以此排除转子机械不平衡或轴承损坏 | 根本处理：优化管网阻力，检查并整定防喘振控制逻辑；临时处理：立即快开防喘振旁路阀，增加流量，若无效须紧急停机 | 定期校验防喘振阀及监测仪表，确保其动作灵活可靠，严禁在喘振区长时间运行 | 旋转失速：区分要点在于喘振表现为全系统气流大幅周期性倒灌及低频吼声，而旋转失速通常局限于局部且频率较高，流量变化不如喘振剧烈 | 仪表工1名、钳工2名；工时4-8h（经验值） | 振动分析仪、万用表、标准压力校验仪（经验值） | 防喘振阀执行器密封件、仪表接头（经验值） | 紧急处理时需两人配合，防止高温高压气体喷出伤人，严格遵守压力容器安全规范（标准值，TSG 21） | 防喘振阀联动试验动作准确，风机在各工况下运行平稳无低频喘振（经验值） |