# 进度报告: power - phase4_thermal_boiler_减温器壳体_faults
> 时间: 2026-06-30 16:27:22

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 减温器壳体焊缝泄漏 | 破裂 | 机械、热 | 危急 | 壳体在高温交变热应力与高压蒸汽冲击作用下，焊缝及热影响区产生疲劳裂纹并扩展，最终穿透壁厚导致高压蒸汽外漏 | 负荷工况下壳体外部保温棉出现明显蒸汽吹扫痕迹或水渍；汽轮机蒸汽流量异常下降；现场可听到明显的高压蒸汽泄漏尖啸声 | [状态量]壳体外壁温度局部异常升高>100℃（适用：保温层破损处，置信：经验值）；[热力学]主蒸汽流量偏差>3%（适用：额定负荷下，置信：经验值） | [在线]主蒸汽流量变送器；[离线]红外热像仪；[离线]超声波测厚仪 | 关键判据：主蒸汽流量异常下降伴随壳体局部外壁温度骤升。鉴别要点：若主蒸汽流量下降但给水流量同步大幅增加，需鉴别区分受热面管束泄漏；若仅外壁温度升高无流量变化，多为外保温失效或壳体超温 | 根本处理：停炉降温后打磨缺陷焊缝至金属本体，重新进行氩弧焊补焊并做消除应力热处理；临时处理：无，须立即降压停机处理 | 优化机组启停速率，降低壳体交变热应力；定期对关键焊缝进行无损探伤抽查 | 受热面管束泄漏：给水流量与蒸汽流量将出现显著的不匹配增大趋势，且炉膛内部伴随泄漏异响 | 钳工2名、高压焊工1名；工时16-24h（经验值） | 磁粉探伤仪、直流焊机、角磨机、红外热像仪（经验值） | 镍基合金焊丝、保温棉、探伤耦合剂（经验值） | 必须待炉膛温度降至50℃以下方可进入作业，进入受限空间需办理审批（DL/T 869-2012，标准值） | 补焊区表面100% PT或MT无损检测无裂纹，水压试验保压5分钟无压降（DL/T 869-2012，标准值） |
| 减温水喷淋雾化不良致壳体内部热疲劳开裂 | 开裂 | 机械、热 | 严重 | 减温水喷嘴堵塞或雾化角度偏移，冷却水直接打在高温壳体内壁上，产生极大的局部热应力交变，导致壳体内壁产生龟裂甚至穿透 | 减温水后蒸汽温度波动剧烈且难以控制；内窥镜检查可见壳体内壁存在水渍及树枝状微小裂纹；喷嘴处有异物结垢 | [状态量]减温后蒸汽温度波动幅度>±15℃（适用：自动温控投入工况，置信：经验值）；[几何]内壁表面裂纹深度>2mm（适用：检修期超声波测厚，置信：经验值） | [在线]蒸汽温度热电偶；[离线]内窥镜；[离线]超声波探伤仪 | 关键判据：蒸汽温度剧烈波动且喷水后温降迟延时间变长。鉴别要点：若DCS显示喷水调阀开度正常但温度居高不下，需鉴别区分喷水调阀卡涩（阀杆断裂）；若开度极小但温度骤降，则为喷嘴内漏 | 根本处理：拆除内部隔热护套，对壳体内壁裂纹部位进行打磨补焊，更换损坏的减温水喷嘴；临时处理：切除自动温控，手动小开度间歇操作喷水调阀以缓解热冲击 | 严格控制减温水水质防止喷嘴结垢；优化喷水减温控制逻辑，防止喷水阀频繁大幅度调节 | 喷水减温调节阀内漏：减温水流量在调阀全关时仍有微小流量显示，且内窥镜无壳体内壁冲刷水痕 | 钳工2名、焊工1名；工时12-16h（经验值） | 内窥镜、管道爬行机器人、氩弧焊机、坡口机（经验值） | 喷雾喷嘴备件、耐高温合金焊条、隔热套筒（经验值） | 容器内部焊接必须强制通风，检测含氧量>19.5%且无有毒有害气体（DL/T 869-2012，标准值） | 喷嘴雾化试验水滴直径合格，壳体补焊区探伤合格，整体水压试验无渗漏（GB/T 12145-2016，标准值） |