# 进度报告: power - phase4_thermal_boiler_减温水管路滤网_faults
> 时间: 2026-06-30 16:29:19

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 减温水滤网杂质堵塞 | 堵塞 | 机械；化学 | 严重 | 给水中夹带的铁屑、悬浮物及水处理残留物在滤网处积聚，导致通流面积减小，滤网前后压差增大，减温水流量下降 | 减温水调门开度异常增大但流量无响应；减温器后蒸汽温度持续升高无法控制；滤网前后压差表数值显著上升 | [物理]滤网前后压差>0.05MPa（适用：额定工况，置信：经验值）；[状态量]减温水流量<设计值的80%（适用：调门全开，置信：经验值）；[热]减温器后汽温>额定值+5℃（适用：变工况，置信：经验值） | [在线]压差变送器；[在线]DCS温度及流量趋势记录；[离线]滤网目视检查 | 关键判据：压差越限且伴随减温水流量突降。鉴别要点：若调门开度与流量同向变化，则为调门正常调节；若调门开度增大而流量不增反降，且压差报警，即可鉴别为滤网堵塞而非调节阀卡涩 | 根本处理：开启滤网旁路，隔离并泄压排空滤水，打开法兰抽出滤芯清洗或更换；临时处理：若压差未超限，可短暂切换至备用减温水管路运行 | 加强给水水质监督，控制悬浮物含量；定期排污和清洗滤网；利用机组调停机会检查滤网内部积污情况 | 减温水调节阀卡涩：调门卡涩时压差不增大，且阀位反馈与指令存在偏差；减温水喷嘴堵塞：喷嘴堵塞时滤网压差正常，但喷水母管压力偏高 | 钳工2名；工时4-6h（置信：经验值） | 扳手、法兰拆卸工具、清洗毛刷、高压水枪（置信：经验值） | 同规格备用不锈钢滤芯、法兰密封垫片（置信：经验值） | 隔离介质并确认完全泄压至零后方可松法兰，防止高温高压水喷出伤人（置信：经验值） | 滤网外观无破损、网孔通透无杂物；系统投运后滤网前后压差恢复正常且无渗漏（置信：经验值） |
| 减温水滤网破损失效 | 泄漏 | 机械 | 一般 | 滤网金属丝在长期水流冲刷、交变应力及腐蚀作用下发生疲劳断裂，导致滤网局部破洞，失去过滤拦截杂质的功能 | 滤网前后压差异常偏低；下游减温水喷嘴处出现堵塞现象；主蒸汽温度调节迟缓；解体滤水器发现滤网存在破洞或断丝 | [物理]滤网压差<0.01MPa（适用：额定工况下流量正常时，置信：经验值）；[状态量]减温水喷嘴堵塞频次>1次/月（适用：运行周期内，置信：经验值） | [离线]喷嘴内窥镜检查；[离线]滤网渗透探伤（PT）或目视检查 | 关键判据：下游喷嘴频繁堵塞且解体检查发现杂质粒径大于滤网设计拦截精度。鉴别要点：若喷嘴堵塞物为水垢，则为水质结垢问题；若为金属碎屑或颗粒物，且伴随滤网破损，即可鉴别为滤网失效 | 根本处理：拆除旧滤网，清理过滤器内部及下游管道残留杂质，更换同规格新滤网并更换密封垫；临时处理：无，须在最近一次停机机会更换滤网 | 选用耐冲刷、抗腐蚀材质的滤网（如304/316L不锈钢）；避免减温水系统超流量异常运行；定期利用检修期检查滤网磨损情况 | 减温水喷嘴堵塞：喷嘴堵塞时压差通常在滤网后建立，滤网本身完好无破损 | 钳工2名；工时3-5h（置信：经验值） | 扳手、内窥镜、探伤工具、切割钳（置信：经验值） | 不锈钢滤芯备件、石墨金属缠绕垫片（置信：经验值） | 切断水源并确认系统无压后方可作业，操作前进行残余应力释放防止法兰弹开（置信：经验值） | 滤网无变形、无断丝及破洞；安装复位后打压测试无渗漏，运行中压差稳定在设计范围内（置信：经验值） |