# 进度报告: power - phase4_thermal_boiler_减温水调节阀_faults
> 时间: 2026-06-30 14:36:02

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 减温水调节阀阀芯汽蚀磨损 | 流量不稳；压力异常 | 机械；化学 | 严重 | 高压差环境下减温水通过阀芯节流口时局部压力低于汽化压力产生闪蒸，随后在下游高压区汽泡破裂产生微射流，长期冲击破坏阀芯及阀座密封面，导致调节特性变差。 | 减温水流量异常波动或同开度下流量减小；阀后管道振动及噪声明显增大；主蒸汽温度持续偏离设定值偏高。 | [物理]阀后管壁振动速度>7.1mm/s（适用：非旋转部件往复式测量，ISO 10816-3:2009 表1 C/D级，置信：标准值）；[物理]阀座密封面最大磨损深度>0.5mm（适用：大修解体期，置信：经验值） | [在线]DCS趋势记录分析；[在线]阀后管道声发射传感器；[离线]阀门解体后内窥镜及表面无损检测（PT/UT） | 关键判据：DCS显示同等阀门开度下减温水流量显著下降且主汽温超温，伴随阀后异音。鉴别要点：若DCS显示阀位反馈正常且全关时仍有流量，则为阀芯冲刷外漏（内漏故障）；若阀位反馈与指令不一致，则为执行机构卡涩或定位器故障。 | 根本处理：解体阀门，更换被汽蚀损坏的阀芯和阀座组件，重新研磨密封面；临时处理：暂时切出该路减温水支路，通过调整燃烧器倾角或旁路减温水维持主汽温。 | 优化锅炉燃烧调整以减少减温水阀的频繁大幅动作；选用多级降压式或抗汽蚀特殊材料阀芯；定期校验阀门特性曲线。 | 减温水调节阀执行机构卡涩：执行机构卡涩时表现为阀位指令与实际反馈存在明显偏差且不随时间修正，而阀芯汽蚀磨损表现为指令与反馈一致但流量曲线发生畸变。 | 检修工2名、起重工1名；工时12-16h（置信：经验值） | 阀门专用拆装工具、研磨工具、超声波测厚仪、硬度计（置信：经验值） | 同型号备用阀芯、阀座组件、耐高温高压石墨密封垫片（置信：经验值） | 检修前必须关闭减温水前后截断阀并确认完全泄压至零，规范办理工作票，严防高温高压热水喷出伤人（DL/T 869-2012，置信：标准值） | 阀门组装后进行1.25倍工作压力的水压试验保压5分钟无渗漏；密封面接触面达90%以上（DL/T 869-2012，置信：标准值） |
| 减温水调节阀填料泄漏 | 泄漏 | 机械 | 一般 | 长期高温高压工况下，阀杆与填料之间摩擦导致填料磨损、老化或预紧力松弛，丧失密封能力，造成高温给水沿阀杆向外渗漏。 | 阀杆处可见水滴或水汽逸出；阀盖周围有水渍或结垢痕迹；严重时伴随明显的泄漏嘶嘶声。 | [状态量]填料压盖螺栓预紧力矩下降>15%（适用：M16螺栓，置信：经验值）；[物理]阀杆表面粗糙度Ra>0.4μm（适用：填料段轴向表面，置信：经验值） | [离线]阀杆表面粗糙度仪检测；[带电]红外热像仪检测阀盖局部异常温升；[在线]现场人工巡检及听觉监测 | 关键判据：阀门外部可见明显的水迹或蒸汽，且泄漏量随阀门开度（阀杆提升）变化。鉴别要点：若泄漏发生在阀体与阀盖接合面法兰处，则为法兰垫片损坏；若沿阀杆轴向滴漏，则确认为填料泄漏。 | 根本处理：隔离阀门泄压，拆卸旧填料，检查并修复阀杆表面划痕，采用错位安装法重新填装新填料并施加规定力矩；临时处理：在确保安全的前提下，适度均匀拧紧填料压盖螺母。 | 定期检查并校准填料压盖力矩；大修期更换全部填料环；控制减温水系统水质，防止阀杆表面严重结垢或点蚀。 | 阀体砂眼或微裂纹泄漏：阀体铸造缺陷泄漏多发生在阀体非结合面的腹部或背部，位置不随阀杆动作移动，而填料泄漏严格局限于填料压盖处。 | 管阀检修工1名；工时2-4h（置信：经验值） | 专用填料取出工具、力矩扳手、钩针、切割刀（置信：经验值） | 柔性石墨编织填料环、二硫化钼润滑膏（置信：经验值） | 泄漏高温给水时极易发生烫伤，操作人员必须穿戴防烫工作服和防护面罩，严禁带压紧填料时正对阀杆站立（DL/T 869-2012，置信：标准值） | 填料更换后，在1.0倍额定工作压力下进行密封试验，保压3分钟，填料函处无明显可见滴漏或渗水（GB/T 13927-2017，置信：标准值） |