# 进度报告: power - phase4_thermal_boiler_出口集箱_faults
> 时间: 2026-06-30 12:32:38

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 出口集箱管座角焊缝裂纹 | 裂纹 | 机械；热 | 危急 | 集箱管座角焊缝承受锅炉启停及负荷变化引起的热交变应力，导致疲劳开裂；若存在焊接缺陷，裂纹扩展速度加快 | 集箱表面有蒸汽泄漏声；保温层潮湿；四管泄漏监测装置报警 | [物理]泄漏噪声>60dB（适用：运行中，置信：经验值）；[热]集箱筒体壁温差>40℃（适用：运行中，置信：经验值） | [在线]声学检漏传感器；[离线]磁粉探伤；[离线]超声波测厚 | 关键判据：声学报警定位在集箱区域且伴随壁温异常升高。鉴别要点：与水冷壁泄漏区分，需打开保温层进行宏观检查及磁粉探伤确认裂纹位于集箱管座角焊缝，而非管子对接焊缝 | 根本处理：停炉后打磨裂纹，进行补焊或挖补，按DL/T 869-2012执行；临时处理：无，须立即停机处理 | 优化启停曲线，减少热应力；加强焊缝无损检测 | 水冷壁管泄漏 | 焊工2名、探伤工1名；工时24-48h（标准值） | 角磨机、直流焊机、磁粉探伤仪、超声波探伤仪（标准值） | 焊条、焊丝、打磨片（标准值） | 必须办理动火作业票；进入受限空间需通风；必须隔离相关阀门并加堵板（DL/T 869-2012，标准值） | 焊缝表面无裂纹、未熔合等缺陷；无损检测按JB/T 4730.1-4730.6合格（标准值） |
| 出口集箱内壁氧腐蚀 | 腐蚀 | 化学 | 严重 | 给水中的溶解氧在集箱内壁发生电化学腐蚀，形成溃疡状腐蚀坑，减薄管壁强度，严重时导致穿孔泄漏 | 汽水品质异常，铁含量升高；集箱底部排污有铁锈 | [化学]给水溶解氧>7μg/L（适用：运行中，GB/T 12145-2016 表1，置信：标准值）；[化学]蒸汽铁含量>20μg/L（适用：运行中，GB/T 12145-2016 表1，置信：标准值） | [离线]化学水质分析仪；[离线]内窥镜检查；[离线]超声波测厚 | 关键判据：水质分析氧含量长期超标，且测厚发现集箱内壁存在局部减薄。鉴别要点：与流动加速腐蚀（FAC）区分，氧腐蚀通常呈溃疡状且与溶解氧含量直接相关，FAC与流体流速及材质相关 | 根本处理：腐蚀严重时更换集箱；轻微腐蚀进行酸洗钝化；临时处理：调整加药量，提高除氧效率 | 严格控制给水溶解氧含量；定期进行化学清洗和排污 | 酸性腐蚀 | 钳工2名、化学清洗工3名；工时12-24h（经验值） | 超声波测厚仪、内窥镜、酸洗泵、耐酸泵（经验值） | 酸洗药剂、钝化剂、清洗用水（经验值） | 酸洗作业需佩戴防护用品；废液需处理；防止氢气积聚（经验值） | 腐蚀速率应<0.075mm/a（DL/T 794-2019，标准值） |
| 出口集箱热偏差导致过热 | 温度异常 | 热 | 严重 | 由于烟气侧温度场分布不均或工质流量分配不均，导致集箱局部管段壁温长期超温，材料发生蠕变损伤 | 集箱管座焊缝或管排壁温测点显示温度偏高；管排氧化皮剥落 | [热]集箱壁温>设计温度+10℃（适用：运行中，置信：经验值）；[热]同屏壁温偏差>30℃（适用：运行中，置信：经验值） | [在线]壁温热电偶；[离线]金相组织检查 | 关键判据：壁温测点数值持续超温，且金相检查发现珠光体球化。鉴别要点：与测温元件故障区分，需检查热电偶接线及对比相邻测点，确认非测量误差 | 根本处理：调整燃烧以消除烟气偏差；检查并清理节流孔圈；临时处理：降低负荷运行，控制壁温 | 进行燃烧调整试验；定期校验壁温测点；防止火焰偏斜 | 测温元件故障 | 钳工2名、热工1名；工时8-16h（经验值） | 热工校验仪、内窥镜、扳手（经验值） | 节流孔圈备件、密封垫片（经验值） | 避免高温烫伤；进入炉膛需确认温度冷却（经验值） | 壁温在允许范围内，无长期超温记录（经验值） |