# 进度报告: power - phase4_thermal_boiler_分布式处理单元_faults
> 时间: 2026-06-29 16:21:43

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| DPU底板总线通信瘫痪 | 性能退化；老化 | 电气；控制 | 危急 | 底板总线连接器长期受热老化及插针电腐蚀导致接触阻抗增大，引发底板数据总线与各I/O模块间的并行通信时钟不同步或丢包，最终造成整个DPU主控节点脱网或宕机 | 操作员站（OIS）所有相关模拟量参数显示为坏质量或保持不变；现场I/O通道指示灯全部熄灭或呈故障常亮；DPU主控卡件频繁触发看门狗复位 | [状态量]底板总线通信丢包率>5%（置信：经验值）；[电气]背板总线针脚间绝缘电阻<10MΩ（置信：经验值） | [在线]DPU主机系统自诊断报警日志；[带电]DPU主控面板状态指示灯；[离线]万用表及示波器 | 关键判据：系统自诊断报总线超时且所有I/O卡件同时离线。鉴别要点：若仅单一I/O卡件离线或数据异常，属卡件本身故障或接线松动；若整个机柜内同一DPU下辖的所有卡件同时离线，方可判定为底板总线通信瘫痪 | 根本处理：更换DPU底板及配套总线连接器，清理背板金手指插孔；临时处理：无，须立即停机或切就地手动控制后更换相关硬件 | 严格执行逢停必查原则，利用机组大、小修期间对DPU底板进行彻底除尘与接插件紧固性检查；改善电子间环境温湿度控制 | DPU主控卡件硬件死机 | 热控仪表工2名；预计工时4-6h（置信：经验值） | 防静电手环、数字万用表、专用卡件拔插工具、吸尘器（置信：经验值） | 同型号DPU底板备件1块、精密电子清洁剂、无水酒精棉球（置信：经验值） | 检修前必须做好ESD静电防护，佩戴防静电手环；严格执行热控设备防误动安全隔离措施，防止处理期间引发设备跳闸（DL/T 5454-2012，置信：标准值） | 通信恢复且丢包率为0；主从DPU冗余切换测试正常，连续无故障运行24h以上（DL/T 261-2012，置信：标准值） |
| DPU系统失电（后备电池耗尽） | 性能退化；老化 | 电气；化学 | 严重 | 后备电池随使用年限增加产生不可逆的化学老化与容量衰减，当厂用交流电源发生瞬态波动或失电时，电池无法提供维持SRAM存储器及系统时钟运行的最低工作电压，导致控制组态参数丢失或初始化失败 | 交流电源中断后DPU状态指示灯在数秒内熄灭；系统重新上电后控制策略恢复至出厂默认状态或报CPU组态错误；历史数据存储（SOE）发生时间戳错乱 | [电气]后备电池端电压<3.0V（置信：经验值）；[化学]电池实际放电容量<额定容量的60%（置信：经验值） | [在线]DPU机柜电源报警触点输出信号；[离线]万用表；[离线]电池容量分析仪 | 关键判据：交流停电后系统立即掉电且重启报组态丢失或时钟复位。鉴别要点：若交流电源正常时DPU仍频繁无故重启，应排查开关电源模块输出功率衰减或外部电磁干扰，而非单纯判定为后备电池耗尽 | 根本处理：更换全新同规格锂电池，并在工程师站重新下装最新控制组态与时钟同步；临时处理：立即恢复厂用交流电源，通过工程师站紧急强制下发当前运行工况组态 | 建立电池寿命台账，按照厂家说明书规定周期（通常为2-3年）在机组计划检修期间主动预防性更换后备电池 | 开关电源模块输出衰减 | 热控仪表工1名；预计工时2-3h（置信：经验值） | 万用表、防静电手环、工程师站组态下装专用线缆（置信：经验值） | 规格匹配的3.6V或对应型号工业锂电池、电池安装绝缘胶套（置信：经验值） | 更换电池时需确保交流供电正常，严禁在交流电停电状态下拔插电池，以防引发核心控制组态丢失导致机组失控（DL/T 261-2012，置信：标准值） | 电池端电压≥3.6V；断开交流电源后，DPU能维持SRAM和时钟有效运行≥30min，且系统恢复供电后组态完整无丢失（DL/T 261-2012，置信：标准值） |