# 进度报告: power - phase4_thermal_boiler_切换阀_faults
> 时间: 2026-06-30 13:38:14

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 切换阀密封面磨损 | 磨损 | 机械 | 严重 | 循环流化床（CFB）锅炉外置床切换阀长期受高温、高浓度床料（煤灰与石灰石脱硫剂）的高速冲刷，导致金属密封面材料被逐渐剥离，形成沟槽或减薄，丧失密封比压，引发床料泄漏与串风。 | 1、阀后温度异常升高；2、DCS系统显示床料自流或流化风量异常偏大；3、局部可听见明显的漏风或气流高速冲刷的刺耳摩擦声。 | [物理]密封面磨损深度>1.5mm（置信：经验值）；[物理]阀后介质温度偏差>10℃（置信：经验值） | [在线]DCS系统温度及风量监测；[离线]内窥镜检查；[离线]超声波测厚仪 | 关键判据：阀后温度异常升高且伴随风量偏移。鉴别要点：若仅阀后温度升高而无风量异常，应鉴别为外置床受热面管排泄漏；若风量异常增大且阀体外部局部超温，则判定为切换阀密封面磨损泄漏。 | 根本处理：待床料排空且锅炉降温至安全温度后，进入隔离阀内部对磨损沟槽进行补焊打磨，或整体更换阀芯、阀座组件；临时处理：无，须立即停机或切断该外置床流化风并停运处理。 | 1、定期利用停炉检修期进行测厚和内窥镜检查；2、优化流化风压控制，避免风速过高加剧颗粒冲刷；3、在易磨损区域定期喷涂耐磨合金涂层。 | 外置床受热面管排泄漏 | 钳工2名、焊工1名；工时16-24h（置信：经验值） | 焊机、角磨机、超声波测厚仪、内窥镜（置信：经验值） | 耐磨焊条、耐高温密封填料、阀芯/阀座备件（置信：经验值） | 必须待炉膛温度降至50℃以下且办理受限空间作业票后方可进入施工（DL/T 747-2010，置信：标准值） | 切换阀密封面修复后需进行严密性试验，保证无可见泄漏，且阀后温度在满负荷工况下恢复至设计值±5℃以内（DL/T 869-2012，置信：标准值） |
| 切换阀阀芯卡涩 | 堵塞 | 机械；热 | 严重 | CFB锅炉运行中由于床料流化不良发生局部死滞，或运行温度波动导致床料局部结焦，焦块或大颗粒异物卡阻在切换阀阀芯与阀座之间；亦或阀杆长期高温受热发生弯曲变形，导致驱动机构过载卡死。 | 1、切换阀执行器电机电流瞬间飙升或频繁过载跳闸；2、DCS画面显示阀门开度反馈停滞或与给定指令严重不符；3、阀杆处无往复动作迹象。 | [状态量]执行机构电机电流>额定电流1.2倍（置信：经验值）；[状态量]阀门开度反馈与指令偏差>5%（置信：经验值） | [在线]DCS系统阀门开度及电流趋势监测；[在线]执行器力矩保护开关状态监测 | 关键判据：执行器电流突增跳闸且阀门开度反馈停滞。鉴别要点：若执行器无过载电流，但开度无反馈，应鉴别为执行器连杆销轴脱落或位置反馈传感器故障；若伴随严重过载且手动盘车极为沉重，则判定为阀芯卡涩或结焦。 | 根本处理：隔离该外置床并排空床料，降温后进入清理内部结焦块或异物，校正或更换变形的阀杆；临时处理：通过DCS控制反复微调正反转执行器尝试冲卡，或利用辅助蒸汽进行短时吹扫松动。 | 1、严格控制流化风量，确保床料充分流化，防止局部死滞结焦；2、定期活动切换阀，避免长期处于单一静止位置导致积灰卡涩；3、停炉期间重点检查阀杆直线度。 | 执行器机械连杆脱落 | 锅炉检修工2名、电工1名；工时8-12h（置信：经验值） | 扳手、手拉葫芦、千斤顶、内窥镜、万用表（置信：经验值） | 阀杆备件、清理工具、润滑脂（置信：经验值） | 处理执行器及传动机构前必须切断控制电源并挂"禁止合闸"安全警示牌（GB/T 26860-2011，置信：标准值） | 阀门启闭动作顺畅无卡涩，执行器电流在额定范围内，DCS指令与开度反馈误差<2%（DL/T 5210.2-2018，置信：标准值） |