# 进度报告: power - phase4_thermal_boiler_加湿供水泵_faults
> 时间: 2026-06-29 15:45:16

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 泵体整体异常振动与异响 | 异常振动；性能退化 | 机械 | 严重 | 泵转子动平衡破坏、轴对中不良或内部运动部件配合间隙劣化，导致转子系统受交变应力产生强迫振动并传递至整个泵壳。 | 泵体基础振感明显；电机电流指针出现周期性摆动；泵壳内传出周期性摩擦或撞击声；轴承座温度偏高。 | [物理]振动速度>4.5mm/s（适用：非驱动端轴承，额定转速3000r/min；ISO 10816-3:2009 表A.1 区域C，置信：标准值）；[物理]轴承温度>80℃（适用：额定工况；置信：经验值） | [在线]振动加速度传感器；[在线]轴承温度热电阻（PT100）；[离线]便携式测振仪及频谱分析仪 | 关键判据：振动速度超标且频谱存在明显的1倍频或2倍频峰值。鉴别要点：若1倍频（1X）突出且伴随轴向振动大，多为整体对中不良；若高频谐波丰富且伴随异响，多为内部叶轮磨损或动平衡破坏，以此与单纯的地脚松动（以低频为主）区分。 | 根本处理：解体水泵，更换磨损部件，重新做动平衡并找正；临时处理：降低泵出口流量，减轻负荷运行。 | 定期校对泵组轴对中数据；定期进行振动频谱分析捕捉早期劣化征兆；保证基础地脚螺栓紧固。 | 进口管道共振：区分要点为泵体振动烈度不超标但基础及管路震感强烈，改变阀门开度时振幅变化明显。 | 检修钳工3名、起重工1名；工时16-24h（置信：经验值） | 百分表、磁性表座、激光对中仪、测振仪、常规拆装套筒扳手（置信：经验值） | 机械密封组件、泵轴承、联轴器弹性柱销及减振垫（置信：经验值） | 检修前必须切断电机电源并挂“禁止合闸”警示牌；确认泵内无压且介质排空后方可作业（DL/T 869-2012，置信：标准值） | 振动速度≤2.8mm/s（ISO 10816-3:2009 表A.1 区域B）；设备连续运行4小时无渗漏且无异响（置信：标准值） |
| 机械密封系统级泄漏 | 泄漏；老化 | 机械；化学 | 危急 | 密封动静环端面因长期受水质颗粒物冲刷磨损、弹簧疲劳或水质化学腐蚀，导致密封比压下降，液态介质由密封腔向外持续泄漏。 | 泵轴封处有水滴连续滴落或呈线状流出；泵停机时泄漏持续；密封压盖附近可能伴有水垢结晶析出。 | [物理]泄漏量>5滴/min（适用：机械密封处；置信：经验值）；[化学]悬浮物浓度>20mg/L（适用：密封冲洗水水质；GB/T 12145-2016，置信：标准值） | [带电]目视检查；[在线]现场视频监控；[离线]水质取样化验分析 | 关键判据：轴封处泄漏量持续超标且冲洗水压正常。鉴别要点：若泵停机状态下依然泄漏，可排除泵体内部憋压反冲，确认为密封组件本身机械失效；若冲洗水浊度超标，则判定为介质颗粒磨损主导。 | 根本处理：拆卸泵体后端盖，整体更换机械密封总成，清理密封腔；临时处理：无，须立即停机处理。 | 定期化验加湿供水水质，确保悬浮物及氯离子不超标；定期检查密封冲洗管路是否畅通。 | 泵壳体砂眼泄漏：区分要点为泄漏点位于泵壳铸造外壁非结合面处，且通常表现为渗水而非线流。 | 检修钳工2名；工时4-6h（置信：经验值） | 拉马、专用密封拆卸工具、内六角扳手、扭矩扳手（置信：经验值） | 整套机械密封总成、密封垫片、密封冲洗水滤芯（置信：经验值） | 泵体泄压排液后方可拆卸；更换密封时需佩戴防护手套，防止尖锐金属边缘划伤（DL/T 869-2012，置信：标准值） | 运行30分钟后，机械密封处无明显肉眼可见泄漏（泄漏量≤3滴/min）（置信：经验值） |
| 泵体及进出口管路接口泄漏 | 泄漏；老化 | 机械 | 严重 | 泵体与外部管路法兰结合面密封件因长期受交变应力、热胀冷缩及垫片老化失去弹性，导致接口处密封失效产生外漏。 | 泵进出口法兰接合面处有水渍及结垢现象；保温层局部湿润脱落；系统运行压力出现轻微下降趋势。 | [物理]泄漏量>10滴/min（适用：法兰接口处；置信：经验值）；[物理]法兰张口偏差>0.1mm（适用：冷态对中时；置信：经验值） | [带电]目视检查；[在线]管道压力变送器 | 关键判据：法兰接缝处湿润且系统压力微降。鉴别要点：若紧固螺栓后泄漏停止，判定为螺栓松动；若带压紧固无效且垫片老化粉化，判定为垫片失效；需与阀体本身内漏（压力降但外部无水迹）相区分。 | 根本处理：拆卸法兰螺栓，更换老化密封垫片，重新规范紧固并对中；临时处理：在确保安全的前提下，对称均匀紧固法兰螺栓。 | 定期检查法兰接口紧固力矩；避免水泵启停过频造成管路剧烈水力冲击。 | 泵壳体破裂：区分要点为水呈喷射状且泄漏源位于泵壳金属本体而非法兰接缝处。 | 管工2名；工时3-4h（置信：经验值） | 扭力扳手、专用法兰液压拉马、对角线紧固套筒（置信：经验值） | 耐高温耐腐蚀密封垫片（如石墨金属缠绕垫）、法兰紧固螺栓（置信：经验值） | 带压紧固法兰螺栓时严禁面对法兰间隙正面操作，须侧身操作并穿戴防烫防喷溅服（DL/T 869-2012，置信：标准值） | 法兰结合面无渗漏；法兰间隙均匀且平行度偏差<0.05mm（置信：经验值） |