# 进度报告: power - phase4_thermal_boiler_加药管_faults
> 时间: 2026-06-30 12:15:41

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 加药管堵塞 | 堵塞 | 化学；机械 | 严重 | 药液中的杂质结晶沉淀、或管内介质发生化学反应生成沉积物，导致加药管路流通截面减小甚至完全闭塞，致使药剂无法正常投加 | 加药泵出口压力异常升高或出现剧烈波动；炉内对应化学指标（如pH值、磷酸根或SO2浓度）偏离控制范围；现场流量计显示流量偏低或归零 | [化学]炉水pH值<8.8（置信：经验值）；[物理]加药泵出口压力>1.5倍额定压力（置信：经验值）；[物理]加药流量<设计流量的50%（置信：经验值） | [在线]加药管路压力变送器；[在线]电磁流量计；[在线]炉水在线化学仪表；[离线]管路壁厚测量仪 | 关键判据：泵出口压力升高伴随流量下降。鉴别要点：若泵出口压力升高但关泵后压力不泄，且流量为零，判定为管路堵塞；若泵出口压力升高伴随加药罐液位不下降，需鉴别是否为加药泵故障或入口滤网堵塞（检查泵入口压力及泵体振动） | 根本处理：隔离加药管路，拆卸法兰或接头，使用高压水枪或压缩空气进行分段反冲洗吹扫，严重时更换堵塞管段；临时处理：通过备用加药管路或旁路进行加药，适当提高药液温度及稀释比例降低结晶风险 | 定期清理加药罐及滤网；规范药液配制浓度与温度；对易结晶药液加装伴热管线 | 加药泵故障：区分要点为泵故障通常伴随泵体异常振动、噪音或电机电流异常，且泵进出口压差变化与管路堵塞不同 | 钳工2名；工时4-6h（置信：经验值） | 扭力扳手、高压水枪、空压机、管钳（置信：经验值） | 加药管段备件、密封垫片、法兰垫圈（置信：经验值） | 检修前必须关闭加药泵进出口阀门并泄压至零，佩戴防腐蚀护目镜及防护服（置信：经验值） | 管路吹扫畅通无阻力，加药泵恢复运行后流量、压力稳定且无渗漏（置信：经验值） |
| 加药管结晶 | 结垢；堵塞 | 化学；热 | 严重 | 药液（如石灰石浆液、磷酸盐）在环境温度降低或浓度过高时溶解度降低，析出晶体附着于管壁，逐渐缩小管径并阻碍介质流动 | 加药流量逐渐减小；伴热管或保温层局部失效；泵运行声音沉闷、电流升高；拆开法兰有白色或硬质结晶块 | [物理]药液温度<15℃（置信：经验值）；[化学]药液浓度>5%（置信：经验值）；[物理]管壁结晶附着厚度>2mm（置信：经验值） | [在线]流量计；[在线]管道温度传感器；[离线]内窥镜；[离线]超声波测厚仪 | 关键判据：流量伴随温度下降呈渐进性减小。鉴别要点：结晶堵塞发展较慢且与温度/浓度强相关；若流量突然归零，多为异物堵塞或阀门阀芯脱落（需检查阀门动作反馈） | 根本处理：拆除结晶严重管段，使用热水或弱酸（如稀盐酸，针对不与材质反应的药液）浸泡溶解冲洗，彻底清除内部结晶物；临时处理：开启伴热系统提升药液及管壁温度，开启备用泵进行大流量冲击 | 保证药液搅拌充分；投运并检查电伴热或蒸汽伴热系统正常；控制加药浓度在合理区间 | 阀芯脱落堵塞：区分要点为阀芯脱落往往发生在阀门动作瞬间，流量突变，且手动摸阀门前后无温差或温差极大 | 管工1名、化学检修工1名；工时3-5h（置信：经验值） | 热水桶、软管、内窥镜、扳手（置信：经验值） | 工业热水、稀酸清洗液、密封垫片（置信：经验值） | 处理磷酸盐等化学结晶时，防范酸液飞溅，保证清洗废液收集至废水池处理（置信：经验值） | 管道内部无结晶残留，通流截面积恢复正常，加药流量达到设计值（置信：经验值） |
| 加药管磨损减薄 | 磨损；腐蚀 | 机械；化学 | 危急 | CFB锅炉部分加药介质（如石灰石粉浆液）含有固体颗粒，长期高速冲刷管壁；或药液本身具有强腐蚀性，导致管壁局部减薄，最终穿孔泄漏 | 泵出口压力微降或波动；管路外部有渗漏、滴液或结块；停泵保压时压力下降过快；管壁局部出现砂眼或喷液 | [物理]管壁减薄量>30%公称厚度（置信：经验值）；[物理]药液流速>3m/s（置信：经验值）；[物理]保压试验压降>0.1MPa/min（置信：经验值） | [离线]超声波测厚仪；[带电]目视检查；[在线]保压压力表 | 关键判据：测厚数据低于安全阈值且伴随外部滴漏。鉴别要点：均匀减薄多为化学腐蚀，局部深坑或沟槽多为浆液冲刷磨损；若法兰连接处渗漏，多为密封垫片老化而非管壁磨损（检查漏点位置） | 根本处理：根据DL/T 869-2012规范，切除减薄超标管段，重新焊接、探伤并恢复管路系统；临时处理：对非关键部位微小砂眼采用管卡或专用堵漏胶带包扎止漏，加强监视 | 优化加药管路设计，降低流速；定期开展测厚普查；对浆液加药管路采用耐磨耐腐蚀材质（如不锈钢或内衬塑） | 垫片老化泄漏：区分要点为垫片泄漏发生于法兰接口间隙处，且通常伴随可见的外溢物，测厚管段正常 | 高压焊工1名、钳工2名；工时6-8h（置信：经验值） | 超声波测厚仪、电焊机、角磨机、无损探伤设备（置信：经验值） | 同材质管材、焊条、堵漏卡具、密封胶（置信：经验值） | 动火焊接需办理动火票，清理周围易燃物，施焊完毕后需进行无损检测及水压试验（DL/T 869-2012，置信：标准值） | 焊缝外观及无损探伤合格，管道壁厚满足设计要求，系统水压试验无渗漏（DL/T 869-2012，置信：标准值） |