# 进度报告: power - phase4_thermal_boiler_加药管_faults
> 时间: 2026-06-30 16:15:22

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 加药管堵塞 | 堵塞 | 化学；机械 | 严重 | 药液（如磷酸三钠、氨水）中的杂质沉淀、结晶，或管内壁结垢导致流通截面减小，致使药剂无法按设计流量注入系统 | 加药泵出口压力升高；流量计显示流量偏低或归零；水汽系统化学仪表（如pH计、电导率）数值偏离控制范围 | [化学]炉水pH值<9.0（适用：高压锅炉炉水，置信：经验值）；[物理]加药管内介质流速<0.5m/s（适用：正常运行工况，置信：经验值） | [在线]电磁流量计；[在线]加药泵出口压力表；[离线]管道壁厚测量 | 关键判据：泵出口压力高且流量低。鉴别要点：若仅泵出口压力高，需检查安全阀是否起跳或泵出口手动门是否开启；若泵出口压力正常但流量低，需排查加药罐液位是否过低或过滤器是否堵塞，以区分管道结晶堵塞与系统缺药 | 根本处理：隔离加药管，拆卸法兰或接头，使用高压水枪或压缩空气进行物理吹扫，严重时使用稀酸或热水溶解结晶；临时处理：通过备用加药管路或旁路进行加药，维持系统水汽品质 | 定期清洗加药过滤器；规范药液配制浓度，确保药剂完全溶解；在寒冷季节开启加药管伴热带防止结晶 | 过滤器堵塞：区分要点是关闭加药泵后，拆卸过滤器检查滤芯，若滤芯表面有大量杂质则为过滤器堵塞，若滤芯干净且反吹管路阻力大则为管路堵塞 | 钳工2名；工时4-6h（置信：经验值） | 扳手、高压水枪、管道疏通器、防护服（置信：经验值） | 垫片、法兰密封圈、清洗用稀酸/除盐水（置信：经验值） | 接触化学药剂需穿戴防酸碱工作服、护目镜和耐酸碱手套；管道吹扫时需确认系统压力已完全释放（置信：经验值） | 管道吹扫后加药泵恢复运行，流量计显示正常，管道无泄漏，炉水pH值恢复至9.0-10.0之间（置信：经验值） |
| 加药管断裂/泄漏 | 断裂；泄漏 | 机械；化学 | 危急 | 加药管长期受化学介质腐蚀导致壁厚减薄，或因管道振动、应力集中引发疲劳裂纹，最终导致管道断裂或接头处密封失效发生泄漏 | 管道附近有明显的药液滴漏或喷射；加药泵房/加药点存在异味（如氨味）；加药罐液位下降异常；相关水汽取样化验指标异常波动 | [物理]管道剩余壁厚<1.5mm（适用：不锈钢加药管，置信：经验值）；[状态量]管道接头可见明显裂纹或滴漏（适用：停机或运行状态，置信：经验值） | [离线]超声波测厚仪；[在线]视频监控或人工巡检；[离线]渗透探伤（PT） | 关键判据：管路出现可见药液泄漏且加药流量突降。鉴别要点：若加药泵运行但系统流量为零，且泵出口压力极低，需区分是加药泵故障（如泵头损坏、隔膜破裂）还是管路断裂；检查泵出口单向阀后管路有无湿痕可明确鉴别 | 根本处理：立即停运对应加药泵并关闭前后手动隔离阀，切断泄漏源；拆除损坏管段，更换新管段并重新焊接或更换高压法兰接头；临时处理：使用管卡或堵漏胶进行临时包扎，启动备用加药系统 | 定期测定加药管壁厚；在管道弯头和接头处增加减振固定支架；确保管道材质与所加药剂的防腐兼容性 | 加药泵机械密封泄漏：区分要点是检查泄漏点位置，若泄漏源在加药泵泵体轴封处则为泵机械密封失效，若在管道法兰或管段处则为管道故障 | 管工2名、焊工1名；工时6-8h（置信：经验值） | 电焊机、超声波测厚仪、切管机、扳手（置信：经验值） | 同材质加药管段、法兰、密封垫片、焊条（置信：经验值） | 泄漏点处理前需彻底排空管内残余压力并冲洗干净；动火焊接前需办理动火作业票并清理现场易燃物（置信：经验值） | 焊缝外观检查无咬边、气孔；水压试验压力为设计压力的1.25倍，保压10分钟无压降及渗漏（置信：经验值） |