# 进度报告: power - phase4_thermal_boiler_加载油缸_faults
> 时间: 2026-06-29 03:49:43

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 油缸内外泄漏 | 泄漏；磨损 | 机械 | 严重 | 活塞密封圈破损或缸体内壁磨损，导致高低压油腔串油或向外部漏油，液压系统无法维持设定压力 | 磨煤机辊胎加载压力下降，油缸保压困难；液压站油位降低；油缸外部有明显的液压油滴漏或渗出；活塞运行出现爬行 | [物理]系统油压<设定加载压力10%（适用：正常运行工况，置信：经验值）；[状态量]保压30min压降>2.5MPa（适用：静态关断测试，置信：经验值） | [在线]压力变送器；[在线]液位计；[离线]内窥镜；[离线]超声波测厚仪 | 关键判据：保压测试压降超标且系统油压偏低。鉴别要点：若液压站油泵电流未增大且溢流阀未发热，可排除泵或溢流阀故障，定位为油缸内泄或外漏；若油缸外部无油迹但回油管路异常发热，判定为活塞密封损坏导致的内泄 | 根本处理：拆卸油缸，更换全套活塞密封圈及导向环，若缸壁拉伤需进行珩磨修复；临时处理：调高液压站溢流阀压力补偿内泄，若外漏严重需停机堵漏或切换至冷备磨煤机 | 定期化验抗燃油颗粒度；定期校验液压站溢流阀；利用停机检修期进行油缸密封件周期性更换 | 液压站溢流阀卡涩：溢流阀卡涩也会导致系统无法建立压力，但此时液压泵电机电流会异常偏大 | 钳工3名；工时12-16h（置信：经验值） | 专用拉马、千斤顶、内六角扳手套装、珩磨机（置信：经验值） | 聚四氟乙烯组合密封圈、导向带、耐磨环、液压油（置信：经验值） | 必须办理工作票并切断液压站电源，泄尽系统余压后方可拆卸油缸接头，防止高压油喷射伤人（DL/T 869-2004，置信：标准值） | 缸体内壁粗糙度Ra≤0.4μm；1.5倍额定压力下试压10min无渗漏，压力降不超过0.5MPa（DL/T 869-2004，置信：标准值） |
| 油缸动作卡涩 | 堵塞；变形 | 机械 | 严重 | 液压油颗粒物污染导致伺服阀或缸内导向环卡死，或辊架发生机械变形偏斜致使油缸承受侧向力卡阻 | 油缸无法随锅炉负荷指令正常伸出或缩回；伺服阀电流异常增大；就地手动操作感觉阻力极大或完全不动 | [状态量]滤芯前后压差>0.35MPa（适用：液压站运行，置信：经验值）；[化学]油液颗粒度>NAS 9级（适用：抗燃油介质，NAS 1638，置信：经验值） | [在线]伺服阀阀位反馈；[在线]滤芯压差报警开关；[离线]油液颗粒度分析仪 | 关键判据：伺服阀指令与实际位移出现显著偏差且伴随滤芯压差高报警。鉴别要点：测量伺服阀线圈电阻及绝缘正常，排除电气断路；若敲击振动油缸或管路后位移恢复，判定为固体颗粒物堵塞或机械卡涩，而非电气控制板故障 | 根本处理：拆卸清洗伺服阀及油缸管路，严重时需解体油缸清除内部杂质；临时处理：通过DCS反复给出小幅度的开/关指令，利用液压冲击尝试冲走卡涩物，或手动强制电磁阀动作 | 保证液压站双筒过滤器切换良好；定期更换滤芯；大修后严格执行液压系统油循环冲洗合格标准 | 伺服阀线圈烧毁：电气故障也会导致无动作，但DCS上通常会有伺服阀驱动器故障报警 | 钳工2名、热控工1名；工时4-8h（置信：经验值） | 超声波振动清洗机、高精度油样取样瓶、万用表（置信：经验值） | 液压滤芯（精度10μm）、清洗剂、无纺布（置信：经验值） | 拆卸液压元件前必须彻底释放系统压力，接头处使用防尘帽防止污染（GB/T 16898-2010，置信：标准值） | 油液清洁度应维持在NAS 7级以内；油缸全行程动作2-3次，无卡涩、无异常节流声音（GB/T 16898-2010，置信：标准值） |
| 油缸体破裂 | 断裂；裂纹 | 机械 | 危急 | 缸体材质存在铸造缺陷或疲劳裂纹扩展，在系统瞬间超压（如水锤效应）或剧烈冲击下发生缸体开裂 | 液压油大量喷出并伴随巨响；磨煤机瞬间失去全部加载力；液压站油箱油位迅速排空 | [物理]系统瞬间油压>额定压力120%（适用：液压冲击工况，置信：经验值）；[状态量]壁厚减薄量>原设计厚度20%（适用：大修抽检，置信：经验值） | [在线]系统压力高速记录仪；[离线]超声波探伤仪；[离线]磁粉探伤仪 | 关键判据：发生瞬间超压且伴随大量漏油、油箱液位极低报警。鉴别要点：若缸体表面无明显外力撞击痕迹，需结合探伤检查确认是材质缺陷或疲劳扩展；与管路爆裂区分需进行沿程外观检查定位漏点 | 根本处理：立即紧急停运磨煤机及液压站，更换整套故障油缸，旧缸返厂解剖分析；临时处理：无，须立即停机处理，切断液压站电源及进油截至阀 | 优化液压系统卸荷阀响应时间以消除水锤；定期对服役超过5万小时的油缸进行表面无损探伤 | 液压高压软管爆裂：同为瞬间大量漏油，但软管爆裂多发生在弯曲半径过小处，且管路表面有明显的纤维断裂起毛特征 | 钳工4名、起重工2名；工时24-48h（置信：经验值） | 磁粉探伤仪、大型汽车吊、专用大扭矩液压扳手（置信：经验值） | 整套加载油缸总成、配套密封件、高压耐油胶管（置信：经验值） | 现场大量漏油极易引发火灾，必须立即切断电源，使用吸油毡清理，严禁明火及使用非防爆照明（DL/T 869-2004，置信：标准值） | 1.5倍额定工作压力下保压10min无渗漏、无永久变形；焊缝及本体表面无损探伤检验合格（DL/T 869-2004，置信：标准值） |
| 蓄能器接口漏油 | 泄漏；松动 | 机械 | 严重 | 油缸与外部皮囊式蓄能器连接法兰或螺纹接头因长期振动松弛、密封件老化失效，导致加载液压系统压力逐渐流失 | DCS显示油缸加载力逐渐下降；液压站油泵启停频率异常升高；油缸与蓄能器连接法兰处可见明显油迹或滴油；蓄能器压力偏低 | [物理]蓄能器充氮压力<设定值90%（适用：停机静态，置信：经验值）；[状态量]液压泵日启动次数>20次/h（适用：正常运行工况，置信：经验值） | [在线]压力变送器；[在线]油泵运行状态反馈；[离线]超声波测厚仪；[离线]红外热像仪 | 关键判据：蓄能器接口外部有油迹且油泵频繁补泵。鉴别要点：若液压站油箱油位未明显下降但蓄能器压力持续偏低，需通过外接压力表测试区分是接口漏油还是蓄能器皮囊破裂内漏 | 根本处理：拆卸连接法兰或接头，更换O型密封圈及挡圈，重新紧固至规定力矩并校核蓄能器充氮压力；临时处理：使用专用堵漏胶或夹具进行外部包扎堵漏，适当调高液压站主压力设定值维持运行 | 定期检查蓄能器连接部位紧固力矩；利用停机检修期定期更换连接处密封圈；监测液压泵的频繁启动报警信号 | 蓄能器皮囊破裂：同为蓄能器失压且油泵频繁启动，但皮囊破裂通常外部无漏油，且排放氮气时会带出大量液压油 | 钳工2名；工时4-6h（置信：经验值） | 专用充氮工具、力矩扳手、红外热像仪（置信：经验值） | O型耐油密封圈、高压紫铜垫片、氮气（置信：经验值） | 严禁在带压状态下直接拆卸法兰，必须先泄尽系统油压及蓄能器氮气压力，防止部件飞出伤人（DL/T 869-2004，置信：标准值） | 接头处紧固力矩符合厂家图纸要求；1.0倍额定压力下静态保压30min无渗漏（DL/T 869-2004，置信：标准值） |
| 液压油劣化污染 | 老化；堵塞 | 化学；机械 | 严重 | 液压油在高温及剪切力作用下抗氧化性能下降产生油泥，或外部粉尘水分侵入导致油液颗粒度超标，引发伺服阀及油缸磨损 | 液压油颜色变深甚至发黑；油液取样可见底部沉淀或乳化；伺服阀频繁卡涩；油缸动作响应迟缓且伴随异常磨损 | [化学]油液水分>500ppm（适用：常规液压油介质，置信：经验值）；[化学]油液颗粒度>NAS 9级（适用：正常运行工况，NAS 1638，置信：经验值） | [离线]油液颗粒度计数器；[离线]水分测定仪；[离线]运动粘度测试仪 | 关键判据：油液颗粒度或水分超标，且伴随伺服机构卡涩磨损。鉴别要点：若油液常规理化指标（粘度、水分）正常但系统仍频发卡涩，需通过化验油液抗磨添加剂含量以区分是油质劣化还是单纯机械磨损 | 根本处理：排空系统旧油，使用专用冲洗油进行全系统循环冲洗，更换全部滤芯后注入合格新油；临时处理：投入液压站旁路过滤器连续循环过滤，若水分严重超标需开启油箱底部放水阀排水 | 定期进行油液取样化验分析；确保液压站呼吸器干燥剂处于有效状态；大修后严格执行系统油循环冲洗合格标准 | 伺服阀机械卡涩：同样表现为动作失灵，但单纯机械卡涩通常为突发性，且油液化验各项指标均在合格范围内 | 油务化验员1名、钳工2名；工时16-24h（置信：经验值） | 专用油冲洗车、高精度滤油机、油样取样瓶（置信：经验值） | 同牌号合格液压油、滤芯（过滤精度10μm）、冲洗专用油（置信：经验值） | 油处理及废油排放必须严格遵循危废处理规程，作业区严禁明火及使用非防爆照明设备（GB/T 16898-2010，置信：标准值） | 油液颗粒度≤NAS 7级；系统连续循环冲洗24h后，滤芯前后压差无异常增大（GB/T 16898-2010，置信：标准值） |