# 进度报告: power - phase4_thermal_boiler_卸料阀_faults
> 时间: 2026-06-29 15:10:50

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 卸料阀整体卡涩与堵转 | 机械 | 危急 | 煤粉受潮结块或夹杂异物导致叶轮与壳体发生机械卡涩，电机过载憋停，引发系统级堵转失效 | 驱动电机电流突增后跳闸；阀体附近出现周期性或剧烈摩擦异响；下级设备煤粉供应中断 | [电气]电机运行电流>额定电流120%（适用：带载运转工况，置信：经验值）；[物理]阀体振动速度>7.1mm/s（适用：刚性安装，ISO 10816-3:2009 表1 C/D级，置信：标准值） | [在线]电机运行电流监测；[在线]阀体振动加速度传感器；[离线]手动盘车检查 | 关键判据：电流超限跳闸伴随剧烈振动且手动盘车阻力大。鉴别要点：若盘车顺畅且电流随负荷波动，可排除机械卡涩，鉴别为电机绝缘老化或轴承故障导致的电气过载 | 根本处理：开阀清理结块煤粉及异物，检查耐磨涂层破损情况并修复；临时处理：切除联轴器，人工辅助盘车疏通，短时降出力运行 | 加强入炉煤水分控制；在煤粉仓保持微负压防止受潮；定期检查内部防磨涂层 | 轴承损坏：盘车顺畅无卡涩，但运转时伴随连续高频尖锐异响，且振动频谱高频分量丰富 | 检修工2名、电工1名；工时4-6h（置信：经验值） | 扭力扳手、拉马、内窥镜、振动分析仪（置信：经验值） | 盘根密封套、耐磨修补剂（置信：经验值） | 办理停电挂牌及受限空间作业票，严防煤粉自燃（DL/T 869-2012，置信：标准值） | 盘车灵活无卡涩，空载及带载电流均<额定值，无异常振动及异响（DL/T 869-2012，置信：标准值） |
| 卸料阀轴端密封失效泄漏 | 机械 | 严重 | 密封填料磨损或老化导致密封间隙变大，发生煤粉外漏，引发环境污染及轴承部件磨损 | 阀轴处可见明显煤粉粉尘外溢；填料函局部温度异常升高；轴承座周边积粉严重 | [物理]密封处粉尘泄漏量>10g/m²（适用：常压或微负压工况，置信：经验值）；[热]填料函外壁温度>70℃（适用：环境温度≤40℃，置信：经验值） | [在线]红外热像仪测温；[离线]定期目视检查及粉尘浓度测定 | 关键判据：轴端出现持续粉尘飞扬且填料函温度异常升高。鉴别要点：若填料函温度高但无粉尘外泄，鉴别为轴承润滑不良或缺油导致的局部热传导 | 根本处理：拆除旧填料，清理填料函，采用规范接口错位方式重新压装新填料并调整压盖间隙；临时处理：适度对称拧紧压盖螺母，外接压缩空气进行局部吹扫封堵 | 规范填料压盖的紧固力度，避免过紧发热或过松泄漏；定期更换老化填料 | 阀体法兰泄漏：法兰界面外泄粉尘，且紧固填料压盖无改善，可凭外观直接区分 | 检修工1名；工时2-3h（置信：经验值） | 扭力扳手、填料取出器、钩针（置信：经验值） | 耐磨密封填料、石墨盘根（置信：经验值） | 作业期间必须佩戴防尘口罩及护目镜，严防粉尘吸入（GBZ 1-2010，置信：标准值） | 轴端无明显粉尘泄漏，填料函温升≤环境温度+30℃且运转平稳（DL/T 869-2012，置信：标准值） |
| 卸料阀整体性能退化 | 机械 | 一般 | 长期煤粉冲刷导致耐磨叶轮与壳体内部间隙系统性增大，容积效率下降，整体出力不足 | 锅炉煤粉仓料位持续下降；下级给粉机转速被迫长期维持高位；卸料阀单位时间内输送量明显降低 | [状态量]容积效率<85%（适用：额定转速下，置信：经验值）；[物理]叶轮与壳体间隙>2mm（适用：设备解体状态，置信：经验值） | [离线]内部间隙测量；[在线]给粉机转速与实际煤粉量趋势比对 | 关键判据：容积效率下降且解体发现叶轮与壳体间隙普遍增大。鉴别要点：若容积效率下降伴随下煤管温度异常升高，鉴别为煤粉结焦堵塞而非机械间隙退化 | 根本处理：整体更换耐磨叶轮组件或对壳体进行耐磨涂层修复处理；临时处理：提高卸料阀运行转速以补偿输送量不足 | 定期利用检修期测量内部间隙；对磨损超限部件及时进行喷涂或更换 | 给粉机转速异常：转速指令与实际反馈不符，且伴随控制信号漂移，无机械间隙增大现象 | 检修工2名；工时8-12h（置信：经验值） | 测厚仪、塞尺、喷涂设备（置信：经验值） | 耐磨叶轮组件、碳化硅耐磨涂层（置信：经验值） | 检修前彻底清扫内部积粉并检测可燃气体浓度达标（GB 15577-2018，置信：标准值） | 容积效率恢复至>90%，叶轮与壳体各向配合间隙符合设计图纸公差要求（DL/T 869-2012，置信：标准值） |