# 进度报告: power - phase4_thermal_boiler_卸灰阀_faults
> 时间: 2026-06-30 13:42:59

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 卸灰阀叶轮卡涩 | 堵塞 | 机械 | 严重 | CFB锅炉底渣含有大颗粒矸石或耐火材料脱落块，卡在卸灰阀叶轮与壳体间隙内，导致叶轮机械抱死无法转动。 | 卸灰阀电机电流骤增或过载跳闸；阀体出现异常机械摩擦声及周期性振动；下灰管排灰中断。 | [电气]电机运行电流>额定电流的110%（适用：连续运转工况，置信：经验值）；[物理]转子卡涩扭矩>设计额定扭矩的1.2倍（适用：堵转瞬间，置信：经验值） | [在线]电机电流监测变送器；[在线]阀体振动加速度传感器；[离线]手动盘车检查 | 关键判据：电流过载跳闸伴随盘车阻力大或无法转动。鉴别要点：若电机空载试运行电流正常且盘车顺畅，可排除机械卡涩，鉴别为电机或减速机故障；若伴随下灰温度异常升高，需鉴别是否为炉膛结焦落渣。 | 根本处理：开启检修插板阀隔离上部落灰，打开卸灰阀侧盖，清理卡涩异物并检查叶轮受损情况；临时处理：短时反转点动电机尝试排出卡涩物，若无效须立即停机隔离处理。 | 在底渣下落口增设合适孔径的防异物格栅网；定期检查炉内耐火防磨层脱落情况。 | 异物卡涩电机过载：区分要点在于电机空载电流正常且无异味，盘车有明显机械硬阻力感。 | 钳工2名、起重工1名；工时4-6h（置信：经验值） | 扭力扳手、内六角扳手、专用拉马、铁锹、清灰工具（置信：经验值） | 石棉垫片、密封填料、润滑脂、防磨焊条（置信：经验值） | 切断电机电源并严格执行上锁挂牌(LOTO)；进入受限空间作业需办理审批并强制通风（DL/T 869-2012，置信：标准值） | 手动盘车转动灵活无卡涩；运行中电机电流稳定在额定值80%以内且无异音（置信：经验值） |
| 卸灰阀密封圈老化磨损 | 泄漏 | 机械；环境 | 一般 | 卸灰阀长期运行且受高温底渣冲刷，导致轴端盘根或机械密封材料物理结构老化、变硬、产生磨损间隙，破坏密封。 | 卸灰阀轴端或法兰接合面有明显粉尘外溢；阀壳周围有积灰堆积；严重时伴有微量正压气体泄漏的嘶嘶声。 | [物理]轴端密封间隙>0.2mm（适用：停机检修测量，置信：经验值）；[温度]密封处外部测温>80℃（适用：环境温度25℃时，置信：经验值） | [离线]塞尺测量间隙；[在线]红外热像仪扫描；[离线]目视检查积灰情况 | 关键判据：轴端可见明显粉尘泄漏，且停机测量密封间隙超标。鉴别要点：若粉尘大量喷出且伴随局部温度急剧升高，鉴别为卸灰阀内部断流导致高温烟气反窜；若仅法兰面渗灰，鉴别为螺栓松动或垫片失效。 | 根本处理：拆除旧密封件，清理密封腔，更换耐高温新型密封填料或机械密封，调整压盖紧力；临时处理：适度对称拧紧密封压盖螺栓，增加密封阻力减少漏灰。 | 采用耐高温、耐磨的新型密封材料（如石墨盘根）；定期检查并调整密封压盖的压紧力度。 | 卸灰阀高温变形泄漏：区分要点在于泄漏点是否伴随阀体结构的可见变形或高温发红现象。 | 钳工1名；工时2-3h（置信：经验值） | 扭力扳手、盘根切割工具、钩针、清理毛刷（置信：经验值） | 耐高温石墨盘根、机械密封组件、密封胶、垫片（置信：经验值） | 作业人员佩戴防尘口罩及防烫手套；更换盘根前确保阀体内部温度降至40℃以下（DL/T 869-2012，置信：标准值） | 调整压盖后手动盘车无卡阻；运行24小时后轴端无明显粉尘泄漏（置信：经验值） |