# 进度报告: power - phase4_thermal_boiler_压力真空释放阀_faults
> 时间: 2026-06-30 13:44:28

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 阀芯密封面磨损 | 磨损 | 机械 | 严重 | 灰粒高速冲刷导致阀芯与阀座接触面出现沟槽，密封比压下降引发泄漏 | 就地可听见明显漏气声；阀后温度异常升高 | [物理]密封面磨损深度>0.2mm（适用：投运满1年，置信：经验值）；[状态量]阀后温度偏离环境温度>15℃（适用：常温空气系统，置信：经验值） | [离线]阀门解体后的测厚仪与焊缝尺检测；[在线]阀后管壁温度热电偶 | 关键判据：阀后温度异常升高且伴随连续排气声。鉴别要点：与安全阀微启泄漏区分，真空压力释放阀无弹簧开启动作且系统压力未达到整定值，排除了超压开启的可能 | 根本处理：对磨损面进行车削加工或补焊后重新研磨，恢复密封线；临时处理：若短期内无法停料，可适当压紧调节螺母增加密封比压 | 定期检查压缩空气过滤系统，降低气流含尘量；利用停炉检修期定期测量密封面厚度 | 安全阀微启泄漏：安全阀排放管温度也会升高，但可通过排查系统运行压力是否达到整定值来区分 | 钳工2名；工时4-6h（经验值） | 研磨工具、电焊机、测厚仪、扳手（经验值） | 耐磨焊条、密封圈、研磨砂（经验值） | 检修前必须切断气源并泄压至零，挂牌闭锁（DL/T 869-2012，标准值） | 阀门组装后进行1.5倍工作压力的耐压试验，保压5分钟无降压（GB/T 13927-2008，标准值） |
| 阀芯卡涩 | 堵塞 | 机械 | 危急 | 阀杆积灰结垢或填料压盖过紧，导致阀芯在导轨内滑动受阻无法动作 | 系统压力超标时阀门不排气；就地手柄操作阻力极大 | [物理]阀芯动作位移阻力>50N（适用：常温环境，置信：经验值）；[状态量]系统压力超过设计定值+10%仍未起跳（适用：额定压力<1.0MPa，置信：经验值） | [离线]阀门解体检查导轨积灰情况；[带电]系统压力变送器监测 | 关键判据：系统压力超标但阀门无排气动作。鉴别要点：与控制系统压力变送器故障混淆，若就地机械压力表显示超压而阀门不动，可排除测控系统假指示，判定为阀门本体机械卡涩 | 根本处理：解体清理阀内积灰与结垢，更换老化填料，重新调整间隙并加注润滑脂；临时处理：无，须立即停机泄压处理 | 定期活动阀门手柄，防止长期静止卡涩；改善压缩空气质量，确保干燥无水 | 控制系统压力测点故障：DCS压力曲线不随实际负荷变化，且就地机械表指示正常，可通过双表对照区分 | 钳工1名、起重工1名；工时3-4h（经验值） | 拉马、清理工具、扭力扳手、除垢剂（经验值） | 阀门填料、润滑脂、密封垫片（经验值） | 拆卸前确认管道内部无残余压力，排气泄压至零（DL/T 869-2012，标准值） | 动作试验连续三次无卡涩，整定压力偏差在±3%以内（GB/T 12243-2005，标准值） |
| 弹簧疲劳或断裂 | 老化 | 机械；环境 | 严重 | 长期交变载荷或腐蚀导致弹簧刚度下降或发生脆性断裂，阀门提前起跳或无法回座 | 阀门在正常压力下频繁起跳漏气；起跳后压力持续下降无法维持 | [物理]弹簧自由长度缩短量>原设计2%（适用：运行寿命>5年，置信：经验值）；[状态量]开启压力低于铭牌整定值5%（适用：常温工况，置信：经验值） | [离线]弹簧测长与无损探伤；[在线]系统压力记录仪趋势分析 | 关键判据：DCS压力曲线显示在未达整定压力时阀门即开启漏气。鉴别要点：与系统实际超压混淆，核对DCS历史曲线，若实际运行压力平稳低于整定值却发生泄漏，可排除真实超压，判定为弹簧张力衰退 | 根本处理：更换同型号、同刚度的全新弹簧组件，重新校验整定压力并铅封；临时处理：无，须停机更换弹簧恢复定压功能 | 定期校验弹簧张力，避免超期服役；加强防腐保温，隔绝环境腐蚀源 | 系统真实超压：表现为进汽量突增或负荷骤变，需结合锅炉燃烧工况与给水流量综合判断区分 | 钳工2名；工时2-3h（经验值） | 专用扳手、弹簧拉压试验机、探伤设备（经验值） | 同规格全新弹簧组件、铅封（经验值） | 更换弹簧时需做好防坠落措施，防止弹簧弹出伤人（DL/T 869-2012，标准值） | 整定压力试验连续测试两次，启闭压差在允许范围内且动作灵敏（GB/T 12243-2005，标准值） |