# 进度报告: power - phase4_thermal_boiler_压缩弹簧_faults
> 时间: 2026-07-01 16:20:02

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 弹簧断裂 | 断裂 | 机械 | 危急 | 压缩弹簧因交变应力、材质缺陷或腐蚀导致金属疲劳断裂，丧失支撑与减震功能 | 弹簧碎片散落；支撑结构下沉；异常振动或噪音 | [物理]自由高度偏差>2%（置信：经验值）；[物理]表面裂纹深度>0.1mm（置信：经验值） | [离线]目视检查；[离线]磁粉探伤；[离线]游标卡尺 | 检查断口形貌：平齐断口多为过载断裂，贝壳纹状断口为疲劳断裂；与脆性断裂鉴别需结合材质金相分析 | 根本处理：停机拆卸损坏弹簧，更换同规格备件；临时处理：无，须立即停机处理 | 定期进行无损检测；控制载荷波动；避免腐蚀环境 | 弹簧松弛：断裂通常伴随碎片和完全失效，松弛仅表现为高度不足 | 钳工1名、探伤工1名；工时4-6h（置信：经验值） | 拉马、磁粉探伤仪、游标卡尺（置信：经验值） | 备用压缩弹簧、润滑脂（置信：经验值） | 佩戴防护手套和护目镜；防止弹簧弹伤（DL/T 5190.3-2019，置信：标准值） | 弹簧无裂纹；自由高度及载荷特性符合图纸要求（置信：经验值） |
| 弹簧松弛 | 变形；老化 | 机械 | 一般 | 弹簧长期处于高温或高载荷状态，发生塑性变形或应力松弛，导致刚度下降 | 设备标高下降；紧固件松动；减震效果变差 | [物理]自由高度减小>5%（置信：经验值）；[物理]载荷下的变形量超出设计公差（置信：经验值） | [离线]高度尺；[离线]弹簧测试机 | 测量自由高度和工作高度下的载荷：若高度降低但载荷曲线仍在公差带内，仅是预紧力损失；若刚度值明显下降，则材质发生退化 | 根本处理：更换变形弹簧；临时处理：调整垫片补偿高度损失 | 控制工作温度；定期检查并重新校核预紧力 | 弹簧断裂：松弛无断口，仅几何尺寸改变 | 钳工1名；工时2-3h（置信：经验值） | 高度尺、力矩扳手、调整垫片（置信：经验值） | 调整垫片、备用弹簧（置信：经验值） | 注意重物起吊安全；防止垫片滑落伤人（置信：经验值） | 弹簧高度恢复至设计值；设备复位无倾斜（置信：经验值） |
| 弹簧腐蚀 | 腐蚀 | 化学；环境 | 严重 | 弹簧金属表面在潮湿、腐蚀性烟气环境中发生化学或电化学反应，导致有效截面积减小 | 表面出现锈斑、点蚀坑；金属剥落 | [物理]腐蚀坑深度>0.2mm（置信：经验值）；[物理]有效直径减小>5%（置信：经验值） | [离线]目视检查；[离线]超声波测厚仪 | 观察腐蚀分布：均匀腐蚀导致整体减薄，点腐蚀导致局部应力集中；需区分表面浮锈与深层腐蚀 | 根本处理：清理腐蚀产物，评估剩余强度，超标则更换；临时处理：除锈并涂防锈漆（仅限轻微腐蚀） | 改善环境通风；定期涂防锈油脂；选用耐腐蚀材质 | 表面污垢：腐蚀伴随金属损耗，污垢可清除且无基体损伤 | 钳工1名；工时3-4h（置信：经验值） | 钢丝刷、除锈剂、测厚仪（置信：经验值） | 防锈漆、砂纸（置信：经验值） | 佩戴防毒面具（如在受限空间作业）；防止锈屑入眼（置信：经验值） | 表面无可见腐蚀；涂层完整（置信：经验值） |