# 进度报告: power - phase4_thermal_boiler_双筒过滤器_faults
> 时间: 2026-06-29 04:37:36

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 滤芯堵塞 | 堵塞；压力异常 | 机械 | 严重 | 煤粉燃烧产生的油烟、粉尘或油液氧化产物附着在滤芯表面及孔隙中，导致流通面积减小，流动阻力增大 | 过滤器前后压差指示值升高；出口流量下降；系统供油压力波动 | [压力]压差>0.35MPa（适用：一般液压润滑系统，置信：经验值）；压差>0.05MPa（适用：火电厂锅炉供油及润滑系统，置信：经验值） | [在线]压差发讯器；[离线]压力表 | 若压差高且油温正常，确认为堵塞；若压差高且油温低，可能是油液粘度过大导致假堵塞（需结合温度鉴别） | 根本处理：切换至备用筒，清洗或更换滤芯；临时处理：无，须立即切换筒体 | 定期检查油质清洁度；定期更换滤芯 | 油液粘度异常：区分要点在于检测油温，粘度异常通常伴随油温显著偏离正常值，而堵塞时油温可能正常 | 钳工1名；工时1-2h（经验值） | 滤芯扳手、清洗油盆、专用滤芯（经验值） | 同型号滤芯、O型圈、清洗剂（经验值） | 切换筒体前需确认系统状态，防止压力骤降；执行挂牌上锁制度（经验值） | 压差指示回零；切换操作顺畅无卡涩；系统压力恢复正常（经验值） |
| 滤芯破损 | 混入杂质 | 机械 | 严重 | 滤芯因长期高压差冲击、流速过高或安装受力不均导致纤维破裂或骨架变形，失去过滤能力 | 过滤器前后压差突然降低甚至归零；下游油液出现可见颗粒杂质；系统精密卡涩 | [状态量]压差<0.02MPa（适用：运行中压差突降，置信：经验值） | [在线]压差传感器；[离线]颗粒度计数仪 | 若压差突降且下游颗粒度激增，判定为滤芯破损；若压差正常但下游油液污染，需检查旁路阀是否内漏（与旁路失效鉴别） | 根本处理：切断供油并泄压至零后解体，更换破损滤芯，清理筒体内部；临时处理：无，须立即停机泄压处理 | 选用高强度滤芯；避免压差过大未及时切换 | 旁路阀开启：区分要点在于检查旁路阀状态，旁路开启时压差也会降低，但滤芯本身可能完好 | 钳工1名；工时1-2h（经验值） | 滤芯拆卸工具、内窥镜（经验值） | 备用滤芯、密封件（经验值） | 强制泄压排油至零后方可解体；周边严禁动火并备足灭火器材；严防高压油液喷射伤人（标准值，DL/T 1126-2010《煤粉锅炉燃烧及制粉系统检修规程》） | 新滤芯无破损；回装后无内漏；系统油液清洁度合格（经验值） |
| 换向阀卡涩 | 流量不稳；压力异常 | 机械；控制 | 严重 | 换向滑阀因油液污染颗粒卡阻、阀芯变形或弹簧失效，导致双筒切换过程中动作不到位或无法切换 | 切换手柄/按钮操作沉重；切换时系统压力剧烈波动；压差指示异常（工作筒与非工作筒压差显示混乱） | [状态量]切换时间>5s（适用：正常切换操作，置信：经验值） | [在线]阀位行程开关；[离线]操作手感判断 | 若切换困难且油液污染度高，判定为污物卡涩；若切换困难但油液清洁，需检查阀杆机械变形（与机械变形鉴别） | 根本处理：解体清洗换向阀，研磨阀芯，修复或更换弹簧；临时处理：轻微卡涩可反复动作冲洗 | 严格控制油液清洁度；定期操作换向阀防止锈蚀 | 换向机构机械变形：区分要点在于解体检查阀芯表面是否有划痕或变形，机械变形通常伴随撞击声 | 钳工2名；工时3-4h（经验值） | 阀门扳手、研磨膏、内六角扳手（经验值） | 阀芯密封件、弹簧、润滑脂（经验值） | 解体前需泄压至零；防止零部件跌落；使用防火清洗剂（标准值，DL/T 1126-2010《煤粉锅炉燃烧及制粉系统检修规程》） | 换向动作灵活无卡阻；切换过程压力波动在允许范围内；无外泄漏（经验值） |
| 密封泄漏 | 泄漏 | 机械 | 一般 | 密封件老化、压缩永久变形或法兰螺栓预紧力不均，导致油液从端盖或接管处渗出 | 筒体结合面或接管处有油迹；地面有积油；油位异常下降 | [状态量]泄漏率>10滴/min（适用：静态密封面，置信：经验值） | [离线]目视检查 | 若结合面均匀渗油，多为密封件失效；若局部喷射状泄漏，多为螺栓松动或密封面垫片损坏（与密封面缺陷鉴别） | 根本处理：更换O型圈或垫片，按对角顺序紧固螺栓；临时处理：使用紧固剂临时封堵（仅限轻微泄漏） | 定期检查并更换密封件；控制油温防止密封老化 | 管道振动引起的泄漏：区分要点在于检查管道是否有明显振动，振动引起的泄漏通常伴随管路抖动 | 钳工1名；工时1-2h（经验值） | 扭力扳手、油盆、勾头扳手（经验值） | O型圈、密封垫片、清洗剂（经验值） | 禁止带压紧固；清理油污防止滑倒；做好防火措施（标准值，DL/T 1126-2010《煤粉锅炉燃烧及制粉系统检修规程》） | 静态保压无泄漏；紧固力矩符合要求；运行24小时无渗油（经验值） |
| 旁路阀失效 | 压力异常；混入杂质 | 机械 | 严重 | 旁路阀弹簧疲劳失效或调节螺母松动，导致开启压力偏离设定值，未堵塞时开启或堵塞时不开启 | 系统压力建立困难；过滤器长期无压差显示；油液清洁度下降 | [物理]开启压力偏差>±10%（适用：设定值，置信：经验值） | [离线]压力测试台 | 若系统压力低且过滤器无压差，判定为旁路阀常开；若滤芯堵塞但压差极高且未报警，判定为旁路阀卡死关闭（与阀芯卡死鉴别） | 根本处理：重新校定开启压力，更换弹簧或阀芯；临时处理：调整调节螺母临时锁定 | 定期校验旁路阀开启压力；锁定调节螺母 | 滤芯完全堵塞：区分要点在于检查滤芯状况，旁路失效时滤芯可能完好但系统压力低，滤芯堵塞时压差极高 | 钳工1名；工时2h（经验值） | 压力校验台、弹簧秤、扳手（经验值） | 备用弹簧、调节螺母、密封件（经验值） | 校验时需注意高压油喷溅；拆卸时防止弹簧弹出伤人（标准值，DL/T 1126-2010《煤粉锅炉燃烧及制粉系统检修规程》） | 开启压力符合设计要求；动作灵活无卡涩；铅封或锁紧装置完好（经验值） |