# 进度报告: power - phase4_thermal_boiler_叶轮_faults
> 时间: 2026-04-30 10:52:44

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法-根本 | D9 预防措施 | D10 检修方法-临时 | D11 关联影响 | D12 相关标准 | D13 典型案例 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 叶轮质量不平衡 | 机械 | 严重 | 叶轮制造误差、不均匀磨损或介质黏附导致质量偏心。旋转时产生与转速同频的离心力，引起振动。 | 振动值随转速升高而增大，振动频谱以1倍频为主，相位稳定，轴承座水平方向振动明显。 | 1倍频振动速度有效值 > 4.6 mm/s [物理]<br>1X幅值占总振动 > 70% [物理]<br>相位差 < 20° [物理] | 在线振动监测系统<br>便携式振动分析仪[离线]<br>频闪仪观察[离线] | 振动值超过ISO阈值且频谱中1倍频占主导，排除转速波动后确认。停机后手动盘车无法复现，可排除弯曲。 | 叶轮动平衡校正：在平衡机上拆除旧配重，测量剩余不平衡量，按计算结果新增配重块并焊接或螺栓固定。工具：动平衡机、角磨机、焊机。 | 定期清理叶轮积垢<br>严格控制烟气含尘量<br>采购时要求叶轮出厂动平衡等级不低于G6.3 | 降低风机转速至振动可接受区，调整运行工况。 | 轴承过早疲劳损坏<br>联轴器弹性元件磨损加剧<br>地脚螺栓松动 | ISO 1940-1:2003《机械振动 刚性转子平衡品质要求》<br>GB/T 6075.3-2011《机械振动 在非旋转部件上测量评价机器的振动 第3部分》 | — |
| 叶轮磨损 | 机械/化学 | 严重 | 含尘气流对叶片进、出口及后盘产生冲蚀，或湿烟气中腐蚀性气体与粉尘共同作用导致表面材料减薄、穿透。 | 风机出口压力及流量逐渐下降；能耗同步上升；振动值缓慢增加且伴有宽频噪声；可见排出粉尘增多。 | 叶片厚度减少 > 原厚度的30% [物理]<br>风机效率下降 > 5% [物理]<br>振动速度高频宽带幅值增长 [物理] | 内窥镜检查[离线]<br>超声测厚仪[离线]<br>在线性能监控（风压、风量、电流）[在线] | 风机效率持续下降且无其他系统泄漏，结合内窥镜发现叶片边缘呈锯齿状或厚度明显减薄，可确认磨损。超声测厚数据 < 最小许用厚度即判为失效。 | 更换叶轮：拆除进风口与集流器，使用拉马取出旧叶轮，测量轴径后安装新叶轮，紧固锁紧螺母，重新调整叶轮与集流器间隙（轴向5-8mm，径向2-4mm）。工具：拉马、塞尺、百分表、力矩扳手。 | 入口加装高效旋风除尘器或过滤网<br>对叶片表面进行热喷涂耐磨涂层（如碳化钨）<br>控制烟气温度高于露点20℃以上 | 在磨损区域堆焊耐磨焊条恢复轮廓。 | 平衡破坏引发强烈振动<br>叶片断裂击穿机壳，造成安全事故 | DL/T 468-2004《电站锅炉风机选型与使用导则》<br>ISO 13349:2010《工业风机 — 词汇及种类定义》 | — |
| 叶轮腐蚀 | 化学 | 一般 | 烟气中硫氧化物、氯离子等酸性介质在低温区结露形成酸液，与金属叶片发生电化学反应，产生点蚀、坑蚀或晶间腐蚀。 | 叶片表面出现红褐色锈斑或白色结晶物；停机后盘车有异响；材质强度下降。 | 腐蚀坑深度 > 0.5mm [物理]<br>介质pH值 < 4.5 [化学]<br>铁离子含量异常升高 [化学] | 停机开孔内窥检查[离线]<br>材料金相复型检测[离线]<br>烟气成分与冷凝液pH值在线监测[在线] | 检查叶片表面有明显坑状腐蚀，同时烟道冷凝水pH值长期低于4.5，确认酸腐蚀。 | 更换材质升级的叶轮，如将Q345换成双相不锈钢2205或考登钢。重新设计密封减少漏风。 | 运行中保持排烟温度高于酸露点15-25℃<br>炉内喷射碱性吸收剂中和<br>风机入口加装热风再循环 | 打磨去除腐蚀产物，涂刷耐酸环氧树脂涂层临时保护。 | 腐蚀疲劳导致叶片断裂<br>不平衡振动加剧 | JB/T 8822-2013《高温离心通风机 技术条件》<br>GB/T 10125-2012《人造气氛腐蚀试验 盐雾试验》 | — |
| 叶轮积垢与堵塞 | 机械/热 | 轻微 | 烟气中未燃尽油污、粉尘或脱硫石膏浆液附着在叶片非工作面和轮盘表面，逐步加厚，改变叶型并导致质量偏心。 | 风机电流波动大；出口风压脉动；振动值间歇性突增；排烟不畅。 | 叶轮重量增量 > 原重量的2% [物理]<br>同转速下电流较清洁时升高 > 8% [电气]<br>振动1倍频矢量持续漂移 [物理] | 运行中定期观察电流及振动趋势[在线]<br>停机内窥镜检查[离线]<br>检修门打开后目视及手电筒检查[离线] | 电流逐渐升高伴随1倍频振动矢量漂移，停机检查发现叶片上有明显松软或板结的沉积物，即可诊断。 | 停炉冷却后，打开人孔门，使用高压水枪（压力 > 50MPa）或干冰清洗机彻底清除叶片与轮盘间的积垢，再用压缩空气吹干。工具：高压清洗机、干冰清洗机、铜制刮铲。 | 优化燃烧减少油污<br>定期进行入口蒸汽吹扫<br>加装在线水冲洗装置 | 降低负荷运行并适当增大入口导叶开度，利用气流冲刷能力减轻堵塞。 | 严重积垢可导致转子不平衡力剧增，损坏轴承和基础 | DL/T 907-2004《热力设备红外检测导则》<br>GB/T 13931-2017《电除尘器 性能测试方法》 | — |
| 叶轮裂纹与断裂 | 机械/热 | 危急 | 叶片受交变应力、焊接残余应力或材料缺陷影响，在应力集中处（如叶片根部、焊缝）萌生裂纹，扩展后发生瞬间断裂。 | 突发剧烈振动并伴随金属撞击声；风机出口压力陡然下降；机壳连接螺栓断裂飞出。 | 振动峰值瞬间 > 11 mm/s [物理]<br>振动相位发生 > 30°突变 [物理]<br>机壳轴振位移跳变 [物理] | 在线振动保护系统[在线]<br>金属磁记忆检测[离线]<br>超声波探伤（UT）[离线]<br>着色渗透探伤（PT）[离线] | 振动值瞬间超过停机值且声音异常，停机检查发现叶片穿透性裂纹或断裂。定期无损检测发现线性缺陷指示长度 > 5mm，判为裂纹。 | 报废并更换叶轮。在更换时，必须对主轴进行跳动和UT检查，确认无裂纹和弯曲。安装新叶轮后严格进行动平衡测试。工具：超声波探伤仪、拉马、吊车、百分表。 | 定期对叶轮进行无损探伤检查（每次大修）<br>控制启停过程中的温度变化率，避免热应力冲击<br>新叶轮焊缝进行去应力退火 | 若裂纹较小未贯穿，可停止使用并立即停机，在裂纹尖端钻止裂孔，然后打磨并焊补。但不推荐作为长期运行方案。 | 叶片碎块击穿机壳飞出，造成严重人身伤害和设备损毁 | GB/T 11345-2013《焊缝无损检测 超声检测 技术、检测等级和评定》<br>JB/T 4730.4-2005《承压设备无损检测 第4部分:磁粉检测》 | — |