# 进度报告: power - phase4_thermal_boiler_叶轮_faults
> 时间: 2026-06-30 11:14:21

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 叶轮叶片严重磨损 | 磨损 | 机械 | 严重 | CFB锅炉燃料含矸石、石灰石等硬质颗粒，高速旋转的引风机或一次风机叶轮长期受颗粒冲刷，导致叶片局部减薄、型线破坏，动平衡失衡。 | 振动值显著增大；电机运行电流波动或增大；风机外壳可能有异响；叶轮局部可见明显金属减薄或凹坑。 | [物理]轴承振动速度>7.1mm/s（适用：风机额定转速下运行，ISO 10816-3:2009 表1 C/D级限值，置信：标准值）；[物理]叶片局部磨损深度>2mm（适用：机翼型或单板叶片最薄处，置信：经验值） | [在线]振动速度传感器；[离线]测厚仪；[离线]无损探伤仪 | 关键判据：振动值超标且测厚仪检测出叶片局部壁厚明显减薄。鉴别要点：若振动频谱显示工频（1X）分量为主且测厚发现明显减薄，判定为磨损导致的不平衡；若测厚无明显异常，需排查轴承损坏（高频分量为主）或基础松动（多倍频成分丰富）。 | 根本处理：拆除旧叶轮，更换新备件叶轮并重新进行动平衡试验；临时处理：若磨损轻微且为单点局部，可现场实施耐磨堆焊修补后做现场动平衡。 | 改进叶片材质或表面进行碳化钨/耐磨陶瓷喷涂；控制入炉煤粒度在设计范围内；定期清理风机入口风道积灰。 | 轴承座地脚螺栓松动：区分要点在于振动频谱中多倍频（如3X、4X）显著且测厚显示叶轮无明显磨损。 | 钳工2名、起重工1名；工时12-16h（置信：经验值） | 振动分析仪、测厚仪、百分表、动平衡机、焊接设备（置信：经验值） | 新备件叶轮、耐磨焊条、动平衡配重块（置信：经验值） | 严格执行停电挂牌（LOTO）制度；进入风机蜗壳作业需办理有限空间作业票并强制通风（DL/T 798-2012，置信：标准值） | 轴承振动速度≤7.1mm/s（ISO 10816-3:2009 表1 C级，置信：标准值）；动平衡精度不低于G2.5级（置信：经验值） |
| 叶轮流道积灰堵塞 | 积灰 | 机械；环境 | 一般 | 含尘气流中的微细粉尘在叶轮叶片非工作面或流道内壁发生附着与堆积，破坏转子质量分布，长期积灰硬化后可能剥落导致突发性动不平衡。 | 风机输出风量或风压下降；运行中振动值突然增大（积灰块脱落引起）或渐进式增大；停机检查可见叶片非工作面有明显灰垢。 | [物理]轴承振动速度>4.5mm/s（适用：风机额定转速下运行，ISO 10816-3:2009 表1 B/C级报警值，置信：标准值）；[状态量]风机入口负压减小>10%（适用：同等负荷工况下对比，置信：经验值） | [在线]风量/风压变送器；[在线]振动传感器；[离线]内窥镜；[带电]红外热成像仪 | 关键判据：同等负荷下系统风量明显下降且振动呈现突发性阶跃变化。鉴别要点：若风量下降伴随振动突变，多为积灰脱落；若风量下降伴随电流异常升高且电机发热，需鉴别区分风机内部机械卡涩或轴承损坏故障。 | 根本处理：停机打开风机检查孔，使用高压水枪或机械工具彻底清理叶轮积灰，检查并恢复防积灰涂层；临时处理：在允许范围内适当调整风机挡板开度，利用流体湍流冲刷脱落的浮灰。 | 停炉或低负荷期间定期进行风机空载吹扫；优化燃烧调整，降低烟气初始含尘浓度；保持保温层完好防止结露。 | 烟道积灰引起系统阻力增大：区分要点在于风机电流不增大甚至减小，且振动频谱平稳无突变。 | 钳工2名；工时4-6h（置信：经验值） | 高压水枪、工业内窥镜、照明灯具、铲灰工具（置信：经验值） | 清洗剂、防护服、防尘口罩（置信：经验值） | 停机后必须切断电源并上锁挂牌；进入受限空间需确保通风良好并检测有害气体浓度（DL/T 798-2012，置信：标准值） | 叶片表面无可见明显积灰块；空载运行振动速度≤2.8mm/s（ISO 10816-3:2009 表1 A级，置信：标准值） |