# 进度报告: power - phase4_thermal_boiler_吹灰枪管_faults
> 时间: 2026-06-30 16:07:58

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 吹灰枪管蒸汽冷凝水热冲击开裂 | 裂纹；破裂 | 机械；热 | 严重 | 枪管进入高温烟气区前未充分疏水预热，高温高压蒸汽突遇管内残留冷凝水发生骤冷骤热，产生巨大热应力交变导致局部金属疲劳开裂 | 吹灰器进汽阀处有蒸汽泄漏异响；吹灰时锅炉炉膛负压剧烈波动；压缩空气或蒸汽流量计显示异常波动；[在线]声波泄漏仪报警 | [热]枪管内外壁瞬时温差>200℃（适用：冷态启动初始吹灰阶段，置信：经验值）；[物理]蒸汽母管温度<饱和温度+20℃（适用：吹灰器投运前暖管阶段，置信：经验值） | [在线]炉膛负压传感器；[在线]蒸汽流量计；[离线]渗透探伤（PT） | 关键判据：吹灰动作启动瞬间伴随系统负压波动与泄漏异响。鉴别要点：若负压波动发生在吹灰器退出后且无异响，多为吹灰器机械卡涩（非枪管破裂）；若停运吹灰器时泄漏声消失，可排除管道本体固有泄漏 | 根本处理：切除并更换开裂段枪管，重新焊接并做100%无损探伤；临时处理：停用并隔离故障吹灰器，关闭手动截止阀，待停机检修 | 严格执行蒸汽管线暖管和疏水程序；优化吹灰器投运逻辑，确保管壁温度达到设定阈值后再开启进汽阀 | 吹灰器喷嘴堵塞：喷嘴堵塞会导致蒸汽背压升高，但不会引起炉膛负压剧烈波动，且流量计显示流量下降而非波动 | 钳工2名、焊工1名；工时8-10h（置信：经验值） | 焊机、渗透探伤剂、测厚仪、常规拆装工具（置信：经验值） | 同材质吹灰枪管段、焊材、密封垫片（置信：经验值） | 必须隔离蒸汽源并挂牌，确认泄压至零后方可作业，防止烫伤（DL/T 869-2012，置信：标准值） | 焊缝无损检测（PT/RT）一级合格，枪管水压试验无泄漏（DL/T 869-2012，置信：标准值） |
| 吹灰枪管高温烟气腐蚀减薄 | 腐蚀；磨损 | 化学；机械 | 危急 | 枪管在炉膛内长期暴露于含硫等腐蚀性高温烟气中，且吹灰介质（蒸汽）可能含有微量碱性物质，加速管壁金属表面氧化及化学腐蚀，导致管壁减薄失效 | 吹灰器运行异响（介质喷射紊乱）；枪管退回后局部有金属剥落或明显凹坑；锅炉受热面出现异常积灰（因吹灰压力不足或喷射角改变）；定期检验发现壁厚大幅下降 | [物理]枪管实测壁厚<设计计算壁厚（适用：大修期局部测厚，置信：经验值）；[化学]烟气含硫量>设计值（适用：高硫煤或石油焦工况，置信：经验值） | [离线]超声波测厚（UT）；[离线]金相组织分析；[在线]炉膛烟气在线监测系统（CEMS） | 关键判据：定点超声波测厚显示管壁存在局部减薄区，且表面伴有腐蚀凹坑。鉴别要点：若管壁减薄均匀且表面光滑，多为蒸汽吹扫纯机械磨损；若局部减薄伴随层状氧化皮和凹坑，则为本故障（化学腐蚀主导） | 根本处理：整体更换腐蚀超标的吹灰枪管，采用抗腐蚀耐磨合金材料；临时处理：无，须立即停用并隔离该吹灰器，防止枪管断裂掉落砸坏水冷壁 | 控制入炉燃料硫含量；定期轮换或缩短吹灰器投运时间；采用耐高温防腐涂层或升级枪管材质 | 吹灰枪管机械磨损：机械磨损多发生在喷嘴孔周边及支撑导向部位，呈光滑磨痕，无化学腐蚀产物附着 | 钳工2名；工时4-6h（置信：经验值） | 超声波测厚仪、焊机、管材切割机、内窥镜（置信：经验值） | 耐高温腐蚀合金枪管（如304H或Inconel系列）、配套密封件（置信：经验值） | 进入炉膛内部检查需办理有限空间作业票，炉温降至安全值并保持良好通风（GB/T 11651-2008，置信：标准值） | 换管后枪管弯曲度<1mm/m，喷嘴喷射角度无偏差，行程顺畅无卡涩（DL/T 869-2012，置信：标准值） |