# 进度报告: power - phase4_thermal_boiler_喷水减温器_faults
> 时间: 2026-05-27 12:21:54

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 喷水减温器内套筒热疲劳开裂 | 热;机械 | 严重 | 减温器内套筒在交变热应力下产生裂纹。喷水时，套筒内壁被冷却水急剧冷却，外壁接触高温蒸汽，巨大温差导致热应力。长期启停或负荷波动，应力反复作用导致材料疲劳损伤，最终萌生并扩展裂纹。 | 1. 减温后蒸汽温度波动异常。<br>2. 减温器下游蒸汽管道有异响或水击现象。<br>3. 疏水阀排放频次和水量异常增加。<br>4. 机组停运检查时，发现内套筒表面有可见裂纹。 | [状态量]喷水减温器入口与出口蒸汽温差波动幅值>设计值20%（置信：经验值） | [离线]机组停运后，对内套筒进行渗透探伤(PT)或磁粉探伤(MT)<br>[在线]在减温器下游管道加装振动加速度传感器监测管道振动 | 1. 关键判据：减温后汽温异常波动，同时伴随管道水击异响，且调节阀开度与温降不匹配。<br>2. 鉴别要点：与减温水调节阀故障导致的汽温波动区分。若汽温波动幅度大、频率不规则，且伴随机械异响，倾向于判断为套筒裂纹。若波动规律且有迟滞，则更可能为调节阀卡涩。 | [经验级]根本处理：停炉，切割并更换开裂的内套筒，严格按照焊接工艺进行焊前预热和焊后热处理。所需工具：切割设备、焊接设备、热处理设备、无损探伤设备。临时处理：运行中无法处理，须申请停机处理。 | 1. 优化启停和变负荷速率，避免温度急剧变化。<br>2. 确保减温水温度不低于设计值，防止过大的温差。<br>3. 检修时定期对套筒焊缝及热影响区进行无损检测。 | 减温水调节阀内漏：表现为减温后温度偏低，但无机械异响，检查调节阀后温度可判断。 |
| 减温水喷嘴堵塞 | 机械;控制 | 一般 | 减温水中的杂质、水垢或铁锈堵塞喷嘴部分或全部流道，导致减温水流量减小或雾化不良。机理是水质不合格，固体颗粒物在喷嘴狭窄通道处积聚，逐步形成堵塞。 | 1. 减温后温度持续偏高，难以调节至设定值。<br>2. 在相同工况下，调节阀开度明显增大，但减温效果变差。<br>3. 多喷嘴布置时，减温器后各点温度分布不均。 | [状态量]减温水调节阀开度>历史同期同工况开度的120%（置信：经验值）<br>[状态量]减温后蒸汽温度偏差>+5℃且持续恶化（置信：经验值） | [在线]减温水流量计、减温器前后温度传感器<br>[离线]机组停运后，内窥镜检查喷嘴内部状况 | 1. 关键判据：减温后汽温持续偏高，调节阀开度异常增大，但系统压力正常，可初步判断为流量受阻。<br>2. 鉴别要点：与分配集箱至喷嘴的供水管道堵塞鉴别。检查各喷嘴前后压差，若压差正常但温降小，则为喷嘴堵塞；若喷嘴前后压差变小，则为上游管道堵塞。 | [经验级]根本处理：停炉后拆除喷嘴，用机械或化学方法清理内部水垢和杂质，或更换新喷嘴。所需工具：内窥镜、扳手、清洗剂、通针。临时处理：若堵塞不严重，可尝试瞬间开大调节阀进行反冲洗，或降低锅炉负荷运行，等待停机处理。 | 1. 严格控制减温水水质（凝结水/给水），确保符合标准。<br>2. 在减温水管路安装高精度过滤器，并定期检查清洗。<br>3. 大小修时，对喷嘴进行检查和通流试验。 | 减温水调节阀故障（如阀芯脱落）：相似点是减温效果变差。但阀芯脱落通常导致阀门失去调节功能，开度与流量完全不对应，而喷嘴堵塞是逐渐变化的过程。 |
| 减温水调节阀内漏 | 控制;机械 | 一般 | 阀门关闭不严，存在间隙。原因通常为阀芯阀座密封面被高速水流冲刷侵蚀、磨损，或介质中杂质卡涩。导致在不需要减温时仍有冷却水进入减温器。 | 1. 主蒸汽或再热蒸汽温度在零喷水或低喷水指令时持续偏低，难以提升。<br>2. 停运减温器时，阀后管道仍有温度下降现象。<br>3. 阀门全关状态下，减温水流量计仍有微小读数。 | [状态量]阀门全关时泄漏量>Kvs值的0.01%（置信：经验值） | [在线]减温水流量计、阀位反馈装置<br>[在线]红外热像仪检查阀后管道温度，内漏时阀后温度显著低于阀前。<br>[离线]阀门离线打压测试，检查泄漏量 | 1. 关键判据：机组高负荷、应无减温水流量的工况下，流量计检测到异常流量，且阀后温度降低。<br>2. 鉴别要点：与喷水减温器下游的温度传感器故障鉴别。若传感器故障，则显示值与实际不符，但流量计应无示数。若流量计、阀后温度均有响应，则可确认为真实内漏。 | [规程级]根本处理：解体检修阀门，研磨或更换受损的阀芯阀座密封面。回装后进行严密性试验。临时处理：在确保安全前提下，可尝试关闭减温水总门，带压堵漏或停机后处理。所需工具：研磨工具、专用扳手、备品备件、打压泵。 | 1. 选用阀芯阀座材质硬度匹配、耐冲刷的调节阀。<br>2. 在阀门上游安装过滤器，防止杂质进入。<br>3. 定期对调节阀进行泄露量测试。 | 减温水管道上的疏水阀误开或内漏：也会导致管道温度下降，但疏水阀通常排向无压侧，检查疏水管路温度即可区分。 |