# 进度报告: power - phase4_thermal_boiler_喷水减温器_faults
> 时间: 2026-05-27 17:13:59

| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 喷水减温器喷嘴角焊缝开裂 | 机械;热 | 危急 | 减温器喷水喷嘴端盖角焊缝因焊接质量不良，在高温、热交变应力及振动共同作用下产生疲劳裂纹，导致减温水泄漏。（参考文献8） | 减温后蒸汽温度异常波动且难以稳定控制；现场可听到高压蒸汽泄漏声；减温水量不正常增大或调节阀开度异常；巡检可见局部水汽逸出。 | [物理]焊缝表面或内部裂纹存在（无明显标准数值，置信：经验值） | [在线]减温后蒸汽温度测点、减温水流量计；[离线]停机后渗透探伤（PT）或磁粉探伤（MT） | 1. 当出现温度偏差及泄漏声时，停机检查喷嘴焊缝区域，通过PT/MT确认裂纹；2. 与调节阀故障鉴别：调节阀卡涩仅引起温度偏差，无物理泄漏声，且流量反馈信号与阀门开度不一致；而焊缝开裂有明显泄漏。 | [经验级]根本处理：切除并更换裂纹喷嘴组件，对焊接区域重新进行焊后热处理；临时处理：关闭该减温器进水截止阀，切除该路减温，由其余减温器控制。 | 1. 严格按照焊接工艺评定施工；2. 投运前100%无损检测；3. 检修时重点检查该部位热影响区有无微裂纹。 | 减温器调节阀卡涩；减温器喷水孔堵塞 |
| 减温器管爆裂 | 机械;热 | 危急 | 减温器内部管束因长期承受高温蠕变、交变热应力或介质冲刷减薄，材料强度下降，在压力作用下发生爆裂。（参考文献10） | 主蒸汽温度急剧下降，减温后温度大幅波动；减温水量异常突增；炉膛负压波动；汽包水位可能出现晃动；现场有明显爆管声及蒸汽泄漏。 | [物理]爆管时减温后蒸汽温度下降速率>5°C/min（适用：亚临界及以上工况，置信：经验值）；[物理]减温水流量突增>30%额定值（置信：经验值） | [在线]减温后蒸汽温度测点、减温水流量计、炉膛负压变送器、汽包水位计 | 1. 判据：爆管时主蒸汽温度及减温水参数发生剧烈突变，且伴随明显爆裂声响；2. 鉴别：与汽水共腾区分——共腾时水位计剧烈波动、蒸汽品质恶化、含盐量增高，但无单一爆裂声及局部参数突变，且减温水流量无骤增。 | [经验级]根本处理：停炉冷却后更换破损的减温器管段，并检查邻近管子损伤及材质劣化情况；临时处理：无，须立即停机处理。 | 1. 定期检测减温器管壁厚度，采用超声波测厚或内窥镜检查；2. 控制喷水减温的温差范围，避免急冷急热；3. 选用耐冲蚀合金材质。 | 汽水共腾；过热器管爆裂 |
| 喷水减温器喷水孔堵塞 | 化学;机械 | 严重 | 减温水品质不良，含盐量、铁垢等杂质在喷水孔沉积或水流冲刷导致局部积垢堵塞，或施工残留物堵塞孔口，导致减温水量不足，影响汽温调节精度。 | 减温器出口汽温偏高且难以降低；减温水调节阀开度远大于正常工况下对应开度；减温水流量与阀门开度特性曲线不符；喷水孔前后差压升高。 | [化学]减温水氢电导率>0.15 μS/cm（适用：亚临界、超临界锅炉给水，置信：经验值）<br>[物理]喷嘴前后差压大于正常运行值30%以上（置信：经验值） | [在线]减温后蒸汽温度、减温水流量、调节阀开度、减温水母管压力/温度；[离线]停机后内窥镜检查、透光试验 | 1. 判据：减温水阀门开度持续增大但减温后温度仍偏高，且喷嘴前后差压升高，可判断堵塞；2. 鉴别：需与减温水调节阀阀芯磨损泄漏至门杆导致实际流量与反馈不符鉴别——阀门阀芯泄漏时，即使减小指令，流量仍可能偏高（泄漏），而堵塞则在开度增大时流量无明显增加；通过检查阀门阀位反馈与差压关系可区分。 | [经验级]根本处理：停运减温器，拆除喷嘴检查并疏通或更换堵塞喷嘴，并对减温水管道进行清洗；临时处理：提高减温水压力或切换至备用减温器，加大喷水量维持汽温，但须监测汽温下降速率防止过冷。 | 严格控制凝结水精处理和给水品质，确保减温水符合GB/T 12145标准；减温器前安装滤网并定期清洗；新机组启动前进行管道冲洗和水质合格检验。 | 减温调节阀卡涩；减温水调节阀阀芯泄漏 |
| 喷水减温器喷嘴脱落 | 机械 | 危急 | 喷嘴固定焊缝或机械夹持结构在交变热应力和振动作用下发生完全断裂或松脱，导致喷嘴部件脱落随蒸汽流入下游管道，可能引发水击、过热器管损伤等次生事故。 | 减温后蒸汽温度急剧下降（10s内下降数十度）；减温水管线流量发生异常突变，管道出现水击震动和沉闷响声；可能触发过量减温保护动作；如喷嘴碎片撞击下游管壁会产生异常金属撞击声。 | [物理]减温后汽温下降速率>10°C/min（适用：喷水减温器出口蒸汽管道，置信：经验值）；[物理]出现管道水锤效应典型振动信号（置信：经验值） | [在线]减温后蒸汽温度、减温水流量、管道振动传感器或声音监听装置；[离线]停机后内窥镜或超声导波检测确认喷嘴缺失。 | 1. 判据：减温后汽温突降、水击声同时出现，且减温水流量剧增无响应指令，可初步判定喷嘴脱落；2. 鉴别：减温器管爆裂也会引起温度突降，但爆裂通常伴有汽包水位明显下降和大量泄漏蒸汽声，而喷嘴脱落则无水位急剧变化；热电偶故障（虚低）会引起假温度下降，但温差下降速率与实际水、汽参数不匹配，可通过冗余测点对比鉴别。 | [经验级]根本处理：立即停炉，检查并取出脱落喷嘴，修整固定结构，重新焊接或更换喷嘴组件，并检查下游受冲击设备（如过热器管）有无损伤；临时处理：无，须立即停机处理。 | 提高喷嘴角焊缝或夹具的焊接工艺评定标准，检修时进行渗透或磁粉探伤；选用耐热疲劳材质；控制启停速率避免剧烈的温度变化。 | 减温器管爆裂；出口蒸汽温度测量热电偶故障 |