# 进度报告: power - phase4_thermal_boiler_喷水调节阀_faults
> 时间: 2026-06-30 16:29:44

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 喷水调节阀内漏 | 磨损；腐蚀；老化 | 机械；化学 | 严重 | 阀门长期承受高压差节流，阀芯密封面受流体冲刷磨损；或高温高压环境下材料产生蠕变及疲劳老化，导致阀门关闭不严。 | 减温水流量异常偏大；阀门全关后下游蒸汽温度持续异常升高；阀后管路可能有异常振动声。 | [物理]阀前后压差<0.5MPa（适用：全关状态下有流量指示，置信：经验值）；[热工]减温水流量>0.5t/h（适用：指令为0，置信：经验值）；[热工]过热蒸汽温度>设定值+5℃（适用：喷水阀全关工况，置信：经验值） | [在线]DCS流量趋势记录；[在线]阀后温度热电偶；[离线]超声波流量计；[离线]内窥镜 | 关键判据：指令为0时仍有流量且阀后温度偏高。鉴别要点：需与减温水总阀内漏区分，通过单独关闭喷水调节阀前的手动隔离阀，若流量归零且温度停止上升，则排除总阀内漏，确诊为调节阀自身内漏。 | 根本处理：解体阀门，研磨或更换受损阀芯阀座，重新组装打压；临时处理：若工况允许，微开旁路或通过调整燃烧工况暂时维持温度，严密监视参数等待停机。 | 定期检修时对阀芯阀座进行无损探伤及密封面磨损量测量；优化控制逻辑，避免阀门频繁小幅度震荡开启。 | 减温水总阀内漏：关闭调节阀前手动隔离阀，若流量消失则为总阀内漏，反之为本阀内漏。 | 检修工2名；工时8-12h（经验值） | 阀门拆装专用工具、研磨工具、超声波测厚仪、打压泵（经验值） | 阀芯、阀座备件、密封填料、研磨砂（经验值） | 检修前必须关闭前后隔离阀并泄压至零，挂牌禁止操作；高温管道防烫伤；遵守DL/T 869-2012相关安全规范（DL/T 869-2012，标准值） | 阀门密封性水压试验保压30分钟无渗漏；阀芯行程偏差<1%；密封面光洁度达标无贯穿沟槽（DL/T 869-2012，标准值） |
| 填料函外部泄漏 | 老化；磨损 | 机械 | 一般 | 阀杆长期往复运动摩擦导致填料磨损，或高温环境致使石墨/聚四氟乙烯填料失去弹性老化、松弛，介质沿阀杆向外渗漏。 | 阀杆处可见明显汽水滴漏或外冒蒸汽；保温层潮湿；严重时可能伴随轻微的嘶嘶漏气声。 | [物理]泄漏量>0.1L/min（适用：目测可见连续滴漏，置信：经验值）；[物理]填料压盖间隙<2mm（适用：压盖过度压紧失去余量，置信：经验值） | [在线]人工巡检目视；[在线]现场高清摄像头；[离线]红外热像仪（检测异常高温泄漏） | 关键判据：阀杆处有可见汽水泄漏或异常温升。鉴别要点：与阀体砂眼渗漏区分，渗漏源若精确位于填料压盖与阀杆间隙处即为填料泄漏，若在阀体铸造本体上则为砂眼。 | 根本处理：拆除旧填料，清理填料函，按规定错开切口角度装入新填料，均匀压紧压盖；临时处理：对称适度紧固填料压盖螺栓，注意保持阀杆动作灵活。 | 控制填料压盖的预紧力适中；定期检查阀杆表面光洁度，避免存在拉伤划痕加速填料磨损。 | 阀体砂眼渗漏：观察泄漏点位置，位于填料压盖处为填料泄漏，位于阀体金属外壳为砂眼。 | 检修工1名；工时2-3h（经验值） | 活动扳手、填料取出器、切割工具、钩针（经验值） | 高温石墨填料环、密封脂（经验值） | 泄漏高温高压水汽，作业人员须穿戴防烫服和防护面罩；注意防止工具滑脱伤人（经验值） | 填料压盖螺栓紧力均匀；阀门开关动作无卡涩；额定压力下目测无可见泄漏（经验值） |
| 阀门卡涩拒动 | 堵塞；变形 | 机械；热 | 严重 | 减温水水质不佳导致内部结垢积盐阻塞间隙；或长期处于高温微开状态致使阀杆弯曲变形、导向套咬合，执行机构推力无法克服卡阻力。 | DCS指令变化但阀位反馈不变；气/液动执行机构压力异常升高甚至过载；阀杆无明显位移。 | [电气]执行机构电流>额定电流120%（适用：动作指令下发瞬间，置信：经验值）；[物理]阀位反馈误差>5%（适用：指令与实际行程偏差，置信：经验值） | [在线]DCS阀位指令与反馈对比监视；[在线]执行机构扭矩/电流变送器；[离线]手动操作杆测试 | 关键判据：指令变化但反馈不变，且执行机构输出力（电流/气压）异常超限。鉴别要点：与执行机构气源/电源丧失区分，若执行机构动力参数正常且超限报警，但阀杆机械不动，则为机械卡涩；若无动力源输入，则为电气或气路故障。 | 根本处理：解体清除阀内异物及垢层，修复或校正变形阀杆，更换损坏的导向套；临时处理：通过DCS反复切换正反指令，利用较大开度冲刷尝试克服卡阻，或现场用手轮强行活动。 | 提高减温水品质，控制给水pH值及电导率达标；避免阀门长期停留在极小开度区域运行。 | 执行机构故障：测量执行机构是否有输入信号和动力源，有动力但不动为阀门卡涩，无动力为执行机构故障。 | 检修工2名；工时6-8h（经验值） | 阀门解体工具、千分表、内径百分表、除垢剂（经验值） | 阀杆组件、导向套备件、除垢清洗液（经验值） | 解体前确认已泄压至零；两人配合操作防止手轮飞出；高温环境加强通风（DL/T 869-2012，标准值） | 阀门全行程无卡涩、无异响；阀位反馈与指令误差<2%；手动操作手感均匀（DL/T 869-2012，标准值） |