# 进度报告: power - phase4_thermal_boiler_喷水雾化喷嘴_faults
> 时间: 2026-06-30 12:33:38

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 喷嘴雾化片磨损 | 磨损 | 机械；流体 | 一般 | 高压水流携带细微颗粒长期高速冲刷喷嘴内环及雾化片，导致喷嘴孔径扩大及内部流道型线破坏，水流失去旋转动能 | 就地观察喷水形态由均匀伞状雾化变为柱状或出现明显水带；喷水流量异常增大；相关减温水调节阀开度变小 | [物理]喷嘴孔径扩大量>0.2mm（适用：累计运行>8000小时，置信：经验值）；[状态量]喷水压差降低>15%（适用：额定负荷下，置信：经验值） | [离线]内窥镜检查；[离线]雾化片模板规比对测量；[在线]减温水流量与调节阀开度趋势比对 | 关键判据：孔径扩大且相同阀位下流量增大。鉴别要点：若流量增大伴随阀位不变，需与减温水调节阀内漏鉴别，通过停泵关断阀后观察流量是否归零可排除阀门内漏 | 根本处理：降负荷解列减温水，隔离泄压后拆卸喷枪，更换备用雾化片或整体喷枪备件；临时处理：无，须立即停机或降负荷至允许温度隔离处理 | 提高减温水水质过滤精度；利用锅炉检修期定期抽芯检查喷嘴型线；建立孔径测量台账实施寿命预测 | 减温水调节阀内漏：阀位归零时流量仍存在，喷嘴磨损为阀位不变流量渐变 | 钳工2名；工时4-6h（经验值） | 专用喷枪拆卸扳手；游标卡尺；孔径样板规（经验值） | 备用同型号雾化喷嘴或喷枪整体备件；石墨密封垫片（经验值） | 涉及高压水系统隔离与高温炉膛环境，须办理工作票并确认进水阀关闭泄压至零，佩戴防烫面罩（DL/T 869-2012，标准值） | 喷嘴孔径尺寸恢复图纸设计公差范围；水压试验无外漏；冷态试喷雾化角及形态正常（DL/T 869-2012，标准值） |
| 喷嘴孔及流道结垢 | 结垢；堵塞 | 化学；流体 | 一般 | 减温水中钙镁离子硬度超标或杂质沉积，在喷嘴节流孔及旋流槽内高温结晶析出，导致通流截面减小，喷水阻力增加 | 就地观察喷水量减小或喷水形态呈干瘪放射状；手动调节阀门开度增加但给水流量未见明显响应；喷嘴前后压差异常增大 | [化学]减温水硬度>5μmol/L（适用：凝结水或除盐水，GB/T 12145-2016，置信：标准值）；[状态量]喷嘴前后压差较设计值增加>20%（适用：相同流量工况下，置信：经验值） | [在线]喷嘴前后压力变送器；[离线]水质化验取样分析；[离线]喷枪抽出后通流截面透光检查 | 关键判据：压差增大伴随流量下降且水质硬度超标。鉴别要点：需与减温水滤网堵塞区分，检查滤网前后压差若同步升高则为滤网堵塞，若仅喷嘴压差升高则为喷嘴结垢 | 根本处理：拆除喷枪组件，使用弱酸（如稀盐酸或专用除垢剂）浸泡清洗疏通流道，严重时直接更换喷嘴；临时处理：无，须在锅炉停炉或降负荷期间抽出处理 | 加强锅炉给水与减温水水质监督；定期清理或更换减温水入口滤网；控制减温水温度避免长期处于结垢敏感区间 | 减温水滤网堵塞：滤网压差升高先于喷嘴压差升高，且通常伴随泵出口母管压力升高 | 化学清洗作业人员1名、钳工2名；工时4-5h（经验值） | 耐酸碱防护服；高压水清洗机；通条及专用毛刷（经验值） | 专用除垢剂（如氨基磺酸）；备用密封垫片；备用喷嘴组件（经验值） | 化学清洗需防止酸液飞溅及废液合规回收处理；炉内作业执行有限空间作业规程（DL/T 869-2012，标准值） | 喷嘴内部流道无残留结垢物；通流面积恢复至设计值；压差恢复至正常设计曲线范围内（DL/T 869-2012，标准值） |
| 喷嘴连接密封泄漏 | 泄漏 | 机械；热 | 严重 | 喷嘴与外部管道连接处因长期交变热应力产生机械松动，或密封垫片因高温高压蒸汽环境老化失效，导致高温高压汽水混合物外漏 | 就地检查发现喷嘴安装连接处有蒸汽或水汽喷出及吸风声；泄漏点附近保温层湿润脱落；严重时可能导致周围设备热变形 | [物理]连接法兰密封间隙>0.1mm（适用：运行状态，置信：经验值）；[状态量]泄漏点周围环境温度异常升高（适用：非金属膨胀节或密封罩壳内，置信：经验值） | [带电]红外热像仪扫描；[在线]现场巡听异音检查；[离线]着色探伤（停机后） | 关键判据：连接处可见汽水逸出且伴随局部温升。鉴别要点：需与水冷壁管或相邻管道微漏鉴别，通过测厚及局部超声相控阵确认泄漏源是否在喷嘴接头焊缝或螺纹处 | 根本处理：隔离减温水系统泄压至零，拆卸喷枪法兰/丝扣，更换金属石墨复合垫片或紫铜垫，按力矩标准紧固；临时处理：无，须立即停机降压处理 | 选用耐高温高压等级的密封垫片材料；安装时严格使用扭力扳手对角均匀紧固；定期检查连接螺栓紧力 | 水冷壁管焊缝泄漏：泄漏点位于母管或水冷壁而非喷嘴连接处，可通过超声检测定位泄漏源 | 钳工2名、焊工1名；工时6-8h（经验值） | 扭力扳手；红外热像仪；角磨机；电焊机（经验值） | 金属石墨复合垫片或紫铜垫；匹配的高压螺栓螺母（经验值） | 泄漏高温高压水汽有烫伤风险，人员不得靠近；必须确认系统完全泄压降温后方可拆卸（DL/T 869-2012，标准值） | 水压试验保压30分钟无渗漏；运行状态下红外测温无局部高温异常区（DL/T 869-2012，标准值） |