# 进度报告: power - phase4_thermal_boiler_喷淋层_faults
> 时间: 2026-06-30 12:43:02

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 喷嘴磨损 | 磨损 | 机械 | 严重 | 喷淋层喷嘴在高速含尘气流或液滴冲刷下，材料表面发生固体颗粒磨损或液滴冲蚀，导致喷孔孔径变大、雾化形状改变 | 雾化锥角变形、覆盖面积减小、局部脱硫效率下降、喷嘴出口边缘变圆 | [物理]喷孔内径增量>设计值的10%；[状态]雾化颗粒粒径分布Sauter平均直径增大>15% | [离线]游标卡尺、[离线]内径千分尺、[离线]雾化试验台 | 若喷孔均匀变大且出口圆滑→机械磨损；若喷孔局部缺损或呈不规则形状→异物撞击或气蚀；结合DCS流量与压力曲线，若同层喷嘴流量普遍增大且压力降低→整体磨损 | 根本处理：更换磨损喷嘴；临时处理：调整泵流量维持压力 | 定期检查喷嘴磨损情况，在入口加装滤网防止大颗粒杂质进入 | 喷嘴堵塞：区分点为堵塞表现为压力升高、流量降低，磨损表现为压力降低、流量增大 | 钳工2名；工时4-6h（经验值） | 扳手、内径千分尺、雾化测试仪（经验值） | 备用喷嘴、密封垫片（经验值） | 须执行断电挂牌、有限空间作业许可（标准值，GB/T 3608-2008《高处作业分级》及厂区受限空间作业规范） | 喷孔尺寸符合图纸公差，雾化试验合格（标准值，DL/T 998-2016《石灰石-石灰湿法脱硫装置性能验收试验规范》） |
| 喷嘴堵塞 | 堵塞 | 机械 | 一般 | 浆液中的固体颗粒沉淀、杂质结垢或异物卡滞，导致喷嘴流道部分或完全被阻断 | 喷射流量减少或无浆液喷出、喷嘴附近压力异常升高、局部烟温升高 | [物理]喷嘴前后压差>设计值的150%；[状态]单只喷嘴流量<设计值的50% | [在线]压力变送器、[在线]流量计、[离线]目视检查 | 若压差升高且流量降低→堵塞；若压差降低且流量不变或增大→喷嘴磨损或管道破裂；若伴随泵出口压力波动→气蚀 | 根本处理：拆卸喷嘴清除杂物或滤网清洗；临时处理：使用高压水反冲洗 | 定期清理滤网，控制浆液浓度和粒径，加装在线冲洗装置 | 喷嘴磨损：区分点为磨损时压力降低，堵塞时压力升高 | 钳工1名；工时2-3h（经验值） | 高压水枪、扳手、疏通工具（经验值） | 密封垫片、清洗剂（经验值） | 佩戴防护眼镜和防化学品手套，防止高压水伤人（标准值，GB/T 11651-2008《个人防护装备选用规范》） | 喷嘴通畅无阻力，流量恢复至设计值（标准值，DL/T 998-2016） |
| 喷淋层管道腐蚀 | 腐蚀 | 化学 | 严重 | 酸性浆液或冷凝水在管道内壁积聚，加上冲刷作用，导致管壁减薄甚至穿孔 | 管道表面出现锈蚀坑、管壁变薄、浆液泄漏、喷淋压力下降 | [物理]剩余壁厚<计算最小需要壁厚；[状态]浆液pH值<5.5（适用：碳钢管道） | [离线]超声波测厚仪、[离线]内窥镜 | 若壁厚均匀减薄→均匀腐蚀；若局部出现坑状减薄→点蚀；若减薄主要在弯头或变径处→冲刷腐蚀；结合浆液成分分析，若氯离子高→加剧点蚀 | 根本处理：更换腐蚀严重管段；临时处理：打卡子堵漏或防腐涂层修补 | 选用耐腐蚀材料（如双相不锈钢、玻璃钢），控制浆液pH值，定期进行壁厚检测 | 管道机械磨损：区分点为磨损主要发生在流体冲击面，腐蚀可能发生在底部积液处 | 焊工2名、钳工1名；工时8-12h（经验值） | 焊机、超声波测厚仪、切割机（经验值） | 耐腐蚀管材、焊材、防腐涂料（经验值） | 动火作业须办理动火证，受限空间作业须通风（标准值，GB 30871-2022《危险化学品企业特殊作业安全规范》） | 管道无泄漏，测厚数据符合强度要求（标准值，DL/T 869-2021《火力发电厂焊接技术规程》） |
| 喷淋支管断裂 | 断裂 | 机械 | 危急 | 管道因严重腐蚀减薄、振动疲劳或支撑失效，导致无法承受内部压力和自重而发生断裂 | 大量浆液泄漏、喷淋层压力骤降、锅炉脱硫效率急剧下降、可能伴随异常响声 | [状态]喷淋母管压力突降>30%；[物理]断裂面可见明显减薄或疲劳纹 | [在线]压力传感器、[离线]外观检查 | 若断裂面壁厚极薄→腐蚀减薄断裂；若断口平齐无明显减薄→超压或材质缺陷；若伴随强烈振动→共振或支撑松动导致疲劳断裂 | 根本处理：更换断裂支管及加固支撑；临时处理：隔离故障支管，关闭对应阀门 | 定期检查管道壁厚和支撑结构，消除管道振动，避免水锤冲击 | 管道泄漏：区分点为泄漏为局部穿孔，断裂为管道完全断开 | 焊工2名、起重工1名；工时12-24h（经验值） | 起重设备、焊机、脚手架（经验值） | 新管段、支撑卡具、阀门（经验值） | 须停机隔离系统，排空浆液，严格遵守高处作业规范（标准值，GB 30871-2022） | 焊缝无损检测合格，通水试验无泄漏（标准值，DL/T 869-2021） |
| 喷淋层结垢 | 结垢 | 化学 | 一般 | 浆液中的石膏结晶或灰尘在喷嘴和管道内壁沉积并逐渐硬化，缩小流通截面 | 喷嘴出口有白色或灰白色硬块、喷射形状呈线条状、流量减小、系统阻力增加 | [物理]垢层厚度>2mm；[状态]喷淋层压差>设计值的120% | [离线]测厚仪、[离线]内窥镜、[在线]压差计 | 若垢层坚硬且主要成分为CaSO4→结垢；若垢层松散→积灰；若发生在除雾器→除雾器堵塞；结合工艺参数，若pH值控制过高或氧化风量不足→易结垢 | 根本处理：机械清理或化学清洗除垢；临时处理：调整运行参数（如降低pH、增加冲洗频率） | 优化浆液参数控制，保证足够的氧化风量，定期实施除垢清洗 | 喷嘴堵塞：区分点为堵塞多为异物卡滞，结垢为物质沉积硬化 | 钳工2名；工时6-8h（经验值） | 高压水清洗机、铲刀、化学清洗泵（经验值） | 清洗剂、防护手套（经验值） | 清洗时佩戴防尘口罩和护目镜，注意防滑（标准值，GB/T 11651-2008） | 管道及喷嘴表面无硬垢，通流截面恢复（标准值，DL/T 998-2016） |