# 进度报告: power - phase4_thermal_boiler_回料阀流化风量计_faults
> 时间: 2026-06-30 14:15:32

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 回料阀流化风量计测压管堵塞 | 堵塞 | 机械 | 严重 | 循环流化床锅炉外循环回路中，大量高浓度循环灰颗粒进入测压管路并逐渐沉积板结，导致测压管路气流受阻，无法真实传递回料阀底部流化风压力信号，造成风量测量失效或严重失真 | DCS画面显示回料阀流化风量指示偏低、频繁波动或归零；现场一次表计指示停滞；实际流化风压与DCS显示产生显著偏差；伴随回料阀流化不良、床压异常升高等现象 | [状态量]DCS流化风量指示值偏离正常运行风量区间>15%（适用：额定负荷工况，置信：经验值）；[物理量]测压管吹扫前后差压>5kPa（适用：停运吹扫状态，置信：经验值） | [在线]DCS风量趋势监测记录；[带电]现场气动管路脉冲反吹扫装置；[离线]压缩空气手动吹扫与金属疏通针 | ①关键判据：DCS风量示值偏离正常区间且现场一次表计停滞，执行测压管手动反吹扫后示值发生大幅跳动并恢复正常指示。②鉴别要点：与流化风机出力下降鉴别（若风机电流及出口母管压力均正常，仅单路风量示值偏低，可排除风机故障，判定为测压管路堵塞） | 根本处理：停运相关风量变送器并关闭二次阀，使用0.4~0.6MPa压缩空气进行脉冲式反吹扫，若无效则拆卸变送器使用金属疏通针进行物理清理；临时处理：在DCS系统中切除该故障风量测点并强制维持历史正常风量指令，手动微调流化风调节挡板维持运行 | 定期执行测压管路自动程序反吹扫；优化测压管安装角度与取压口防磨设计；加强入炉煤粒度控制，减少异常大颗粒床料沉积 | 流化风机出力下降：风机出力下降时风机电流会同步降低且出口母管压力下降，而测压管堵塞时风机电流及母管压力均正常 | 仪表工2名、锅炉辅机检修工1名；工时2-4h（经验值） | 万用表、压力校验仪、0.6MPa压缩空气气源、内六角扳手套装、不锈钢疏通针（经验值） | 仪表专用生料带、NBR橡胶密封垫圈、1/4英寸不锈钢仪表管接头（经验值） | 必须严格执行热力工作票制度，办理相关测压管路检修隔离手续；带压拆卸仪表前必须确认一次阀和二次阀已完全关闭并泄压，防止高温粉尘喷出伤人（DL/T 747-2010，标准值） | 测压管路吹扫清理完毕后，仪表管路气密性试验无渗漏；DCS风量显示恢复正常且与现场实际流化风压相匹配，连续运行24小时无异常波动（DL/T 747-2010，标准值） |