# 进度报告: power - phase4_thermal_boiler_在线取样冷却器_faults
> 时间: 2026-06-30 17:09:00

| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 取样冷却盘管内部结垢堵塞 | 堵塞 | 机械；化学 | 严重 | 冷却水硬度高在盘管内壁沉积或取样高温水反溶解盐类析出，导致流通截面减小，热阻增加 | 取样流量明显减小甚至断流；取样水温偏高超过设计允许值；冷却水进出口压差增大 | [物理]取样水流量<设计值50%（适用：常温工况，置信：经验值）；[物理]取样水温度>40℃（适用：环境温度25℃，置信：经验值）；[化学]冷却水硬度>0.03mmol/L（适用：闭式循环水，GB/T 50050-2017，置信：标准值） | [在线]取样管路流量计；[在线]温度传感器；[离线]超声波流量计 | 关键判据：流量下降伴随出口水温升高。鉴别要点：若开大冷却水手动阀流量恢复则为阀门开度异常；若开大后流量仍无变化且盘管外表面测温异常，判定为内部结垢堵塞（与阀门卡涩区分） | 根本处理：解体冷却器，采用化学酸洗配合高压水枪疏通盘管；临时处理：无，须隔离泄压后进行机械疏通 | 定期化验冷却水质；控制取样水减压阀开度维持稳定流量；定期反冲洗 | 取样管路阀门开度异常：开大冷却水阀门若流量恢复则为阀门问题，若不恢复则为内部堵塞 | 化学清洗工2名、管工1名；工时4-6h（置信：经验值） | 管道疏通机、酸洗循环泵、超声波测厚仪、扳手（置信：经验值） | 除垢剂、工业清洗剂、密封垫片、生料带（置信：经验值） | 检修前须关闭取样一次阀和二次阀并泄压至零；涉及化学清洗须穿戴防毒面具和防护服（DL/T 869-2012，置信：标准值） | 盘管清洗后流量恢复正常设计值；系统无泄漏；取样水温度降至30℃以下（DL/T 869-2012，置信：标准值） |
| 盘管及套管腐蚀穿孔泄漏 | 泄漏 | 化学；机械 | 危急 | 高温高压取样水冲刷及电化学腐蚀致盘管减薄，或冷却水氯离子侵蚀，最终导致盘管或外壳穿孔 | 取样间有汽水渗漏声；冷却水回水箱液位异常下降；取样导管外壁可见明显水渍或锈迹；严重时取样间蒸汽弥漫 | [物理]冷却水回水母管压力<0.2MPa（适用：系统运行时，置信：经验值）；[化学]给水取样铁离子>20μg/L（适用：机组正常运行，GB/T 12145-2016，置信：标准值）；[物理]盘管实测壁厚<1.5mm（适用：原设计壁厚2mm，DL/T 438-2016，置信：标准值） | [在线]冷却水回水流量监测仪；[离线]超声波测厚仪；[离线]内窥镜 | 关键判据：冷却水系统失水且取样水品质恶化。鉴别要点：关闭取样冷却器进出口阀后，冷却水失水现象停止，判定为冷却器内漏；若失水继续则为外部管网泄漏（与外部冷却水管网泄漏区分） | 根本处理：更换腐蚀穿孔的盘管组件或整体更换冷却器，重新焊接并探伤；临时处理：无，须立即停运并隔离泄压处理 | 定期对冷却器盘管进行超声波测厚；严格控制冷却水氯离子含量；停用时排空积水充氮保护 | 外部冷却水管路焊缝泄漏：关闭冷却器进出口隔离阀后，观察冷却水回水流量是否归零，归零为内部泄漏，持续泄漏为外部管路问题 | 高压焊工1名、钳工2名；工时8-12h（置信：经验值） | 氩弧焊机、超声波探伤仪、角磨机、内窥镜、倒链（置信：经验值） | 同规格取样冷却盘管组件、不锈钢焊丝、氩气、密封垫片（置信：经验值） | 泄压至零方可动火焊接；受限空间作业须办理审批并强制通风；防烫伤防护服（DL/T 869-2012，置信：标准值） | 焊缝100%无损探伤合格；1.5倍工作压力水压试验保压30分钟无压降无渗漏（DL/T 869-2012，置信：标准值） |